\documentclass[IJPHM, 2026, 0]{PHMSociety}

% Declare Packages
\usepackage[T1]{fontenc}
\usepackage{graphicx}
\usepackage{amsmath}
\usepackage{amssymb}
\usepackage{algorithm}
\usepackage{algpseudocode}
\usepackage{booktabs}
\usepackage{multirow}
\usepackage{array}
\usepackage{url}
\urlstyle{tt}
% Typeset a long URL one size smaller so it fits on a single line inside the
% narrow abstract column instead of breaking mid-word at a hyphen.
\newcommand{\nburl}[1]{{\footnotesize\url{#1}}}
\usepackage{placeins}
\usepackage{float}

% Float placement: allow denser float pages and stop LaTeX from deferring
% tables/figures into a cluster at the end of the document.
\renewcommand{\topfraction}{0.9}
\renewcommand{\bottomfraction}{0.8}
\renewcommand{\textfraction}{0.07}
\renewcommand{\floatpagefraction}{0.7}
\setcounter{topnumber}{4}
\setcounter{bottomnumber}{4}
\setcounter{totalnumber}{8}

% Single-author license footnote: override the class default, which hard-codes
% "et al." after the name (PHMSociety.cls). Text otherwise verbatim.
\renewcommand{\phmLicenseFootnote}[1]{%
\insert\footins{\noindent\footnotesize{#1. This is an open-access article distributed under the terms of the Creative Commons Attribution 3.0 United States License, which permits unrestricted use, distribution, and reproduction in any medium, provided the original author and source are credited.}}}

% F9 (audit): 12 body lines overran the column, 7 overprinting the neighbouring
% column. emergencystretch lets TeX stretch the interword glue as a last resort
% instead of setting an overfull box; it changes no text. The slash is also made
% a permitted break point, since "FEMTO/PRONOSTIA" is otherwise an unbreakable
% 16-character token and was the single worst offender.
\emergencystretch=3em
\makeatletter
\def\PHMslashbreak{\kern\z@\discretionary{}{}{}}
\makeatother

\input{gen/conformal_values}
\begin{document}

% Paper Title
\title{A Latch-On-Resistant, False-Alarm-Gated Lead-Time Metric for Bearing Anomaly Detection --- and What It Reveals About SCADA-Rate Logging}

% Authors List
\author{%
	Ansh Goyal\authorNumber{1}
}

% Author Affiliations
\address{%
	\affiliation{1}{Jaypee Institute of Information Technology, Noida, India}{%
		{\email{anshgoyal5500@gmail.com}}
		}
}

% Create the title
\maketitle
\pagestyle{fancy}
\thispagestyle{plain}

% PHM Society Distribution License Information
\phmLicenseFootnote{Ansh Goyal}

% Abstract
\begin{abstract}%
Bearing anomaly detectors are usually scored by classification accuracy, which ignores how early a warning arrives and at what false-alarm cost. We make lead time the primary evaluation object with a latch-on-resistant, false-alarm-gated metric: warning time counts only when the pre-onset false-alarm rate is within a budget $\tau$, so a constant-on detector is provably invalid. With it we test whether a SCADA historian's bin-averaged logging destroys lead time relative to decimation. Eleven detectors---four statistical process control (SPC) charts, Isolation Forest, three deep reconstruction autoencoders, a root-mean-square (RMS) trend baseline and two one-class models---run under a controlled sampling sweep on four inferential datasets: XJTU-SY ($n=10$), FEMTO/PRONOSTIA ($n=6$), University of Ferrara ($n=6$) and NASA IMS ($n=3$). On IMS the variance-sensitive charts shift positively ($3\sigma$ $+15.1$~h at the default persistence; 3.8--15.1~h across settings) but inconsistently across runs; no test survives Holm correction ($N=44$; 0 of 44). Against a pre-specified $\pm 1$~h margin, the resolution at which a planner can act, the difference is equivalent to zero in all 33 cells of the three multi-bearing campaigns, every 95\% interval lying inside $\pm 0.6$~h; on IMS ($n=3$) the intervals are too wide to decide in 9 of 11 cells, and the other two are descriptive only. A single gas-turbine record of the Oil and Natural Gas Corporation (ONGC) cannot be tested. The campaigns that supply this statistical power are short-lived bearings, on which an IMS-sized effect could not appear, so the null bounds the effect at minutes, not hours. On these bearings deep models do not overtake the charts at any training fraction in $[0.20, 0.60]$; long-runway assets remain open. Code and results: \nburl{https://github.com/Ansh-Goyal01/Scada-Leadtime-Benchmark}.
\end{abstract}

\medskip
\noindent\textbf{Keywords:} bearing anomaly detection, lead-time metric, false-alarm gating, SCADA historian, statistical process control, conformal prediction
\medskip

\section{Introduction}
\label{sec:intro}
Condition-based maintenance (CBM) and prognostics and health management (PHM) replace fixed-interval servicing with data-driven intervention, reducing both unplanned downtime and unnecessary maintenance \cite{jardine2006review,lee2014prognostics,lei2018machinery}. Rolling-element bearings are the most common failure mode in rotating machinery, and statistical control charts, classical machine learning and deep models are all used to detect incipient bearing faults from vibration \cite{randall2011rolling,zhao2019deep}. A warning delivered hours or days before a catastrophic seizure lets an operator schedule an orderly shutdown, order parts and avoid secondary damage to shafts, housings and couplings.

Yet most published detectors are evaluated with classification metrics---accuracy, precision/recall and receiver operating characteristic area under the curve (ROC--AUC)---which answer ``was the failure detected?'' but not the planner's question: ``how many hours of warning did we get, and how often did the system cry wolf?'' A detector that warns 48~h ahead at a low nuisance-alarm rate is operationally distinct from one that fires minutes before breakdown or one that alarms every day. Time-aware prognostic metrics have long been advocated \cite{saxena2008metrics,saxena2010metrics,goebel2011comparison}, yet lead time is rarely the headline quantity in detector benchmarks, and ad hoc definitions are easy to game: without a false-alarm constraint, a detector that alarms from the first sample---a ``latch-on'' exploit---earns the full run length as lead time while being operationally useless.

A second question is practical. Industrial Supervisory Control and Data Acquisition (SCADA) historians rarely store raw high-rate vibration; they keep decimated or time-averaged summaries at a logging interval of seconds to minutes \cite{tautzweinert2017using}, not the tens of kilohertz at which accelerometers sample. The folklore concern is that bin-averaging these summaries washes out the excursions that signal an incipient spall, so that long-term storage would blind any prognostic algorithm that consumes the historian. To our knowledge this has not been tested with a sound lead-time metric across multiple datasets. If averaging is harmless, operators can store compact, cheap, bin-averaged streams without sacrificing warning time; if it is harmful, prognostics-grade monitoring requires separate high-rate acquisition.

We answer both questions. Lead time gated by a leakage-free pre-onset false-alarm rate is the primary metric, so the latch-on detector is provably scored invalid rather than winning. Under it we run a controlled sampling sweep that holds window content and alarm persistence constant, over nine headline detectors (four SPC charts, Isolation Forest, three deep reconstruction autoencoders and an RMS-trend baseline) plus two additionally evaluated one-class models, Deep SVDD (deep support vector data description) and a one-class support vector machine (SVM), on four inferential run-to-failure datasets---XJTU-SY ($n=10$), FEMTO/\PHMslashbreak PRONOSTIA ($n=6$), University of Ferrara ($n=6$) and NASA IMS ($n=3$)---and a real single-asset ONGC gas-turbine SCADA record analyzed as a case study (Appendix~D.2), with run-level significance tests (the run, not the within-run sampling factor, is the unit of inference) and Holm correction. The folklore is not supported on any dataset tested: historian-style aggregation does not destroy lead time. The difference is negligible on the multi-bearing sets, positive but inconsistent in direction on IMS, and consistent with non-destruction on the turbine record. The defensible conclusion is bounded non-destruction: no dataset $\times$ detector cell shows decimation superior beyond a $\pm 1$~h operational margin, the resolution at which a planner can act (Section~\ref{sec:femto}).

\textbf{Contributions.}

\begin{enumerate}
\item \emph{A latch-on--resistant, false-alarm-gated, onset-relative lead-time metric}, crediting warning time only when the false-alarm rate over a data-anchored, leakage-free pre-onset region is within a stated budget. A constant-on detector is provably invalid and one firing just after the true onset is valid at zero false-alarm rate, by construction and by a released unit test. We do not claim the metric is unconditionally ungameable (Section~\ref{sec:limitations}).
\item \emph{A comparison of raw and gated detection lead time showing that gating changes the answer}: ranked by raw (ungated) lead, the detectors that look best are ones an operator with a false-alarm budget must avoid (Section~\ref{sec:saxena}). On IMS the four detectors with the longest raw lead---the three deep models and the one-class SVM---are valid on at most one of the three runs at a 10\% budget; under the across-run budget the seven longest, which add Hotelling $T^2$, Isolation Forest and the exponentially weighted moving average (EWMA) chart, have no valid operating point, and the gated metric picks $3\sigma$, eighth by raw lead.
\item \emph{A controlled SCADA-sampling methodology} holding window content and alarm persistence constant, so an aggregate-vs-decimate difference reflects information loss rather than a window-counting artifact of coarser time grids.
\item \emph{A multi-dataset null result}: with bootstrap confidence intervals and run-level tests, SCADA-rate aggregation does not destroy lead time on any of the four inferential datasets, and nothing survives Holm correction across the $N=44$ family.
\item \emph{Validation} of a conformal detector for distribution-free false-alarm control, a marginal guarantee under exchangeability; a lead-time--vs--false-alarm trade-off analysis; feature-group and spectral ablations that localize the prognostic signal to time-domain statistics on IMS; and deep reconstruction models (a long short-term memory (LSTM) autoencoder, a temporal convolutional network autoencoder (TCN-AE) and a transformer anomaly detector) that do not become competitive with SPC charts at training fractions in $[0.20, 0.60]$ on short-lived bearings, a crossover on long-runway assets remaining open (Section~\ref{sec:mintrain}).
\end{enumerate}

\textbf{Scope of claims.} The results are for rolling-element bearings under approximately steady operating conditions; we make no claim of transfer to gearboxes, blades or variable-speed machinery, and the sampling question is specifically bin-averaged versus decimated historian storage. The metric itself is failure-mode-agnostic: it applies wherever a run-to-failure trajectory and a stationary normal region exist. Our working hypothesis was that bin-averaging the stored summary series would wash out incipient-fault excursions and shorten lead time.

\section{Related Work}

\subsection{Prognostics, CBM, and Lead-Time Metrics}
Reviews of machinery diagnostics and prognostics \cite{jardine2006review,lee2014prognostics,lei2018machinery} and of remaining-useful-life (RUL) estimation \cite{si2011remaining} establish the CBM/PHM framing in which a health indicator is tracked and an alarm or RUL estimate is produced. \citeA{saxena2008metrics}, \citeA{saxena2010metrics} and \citeA{goebel2011comparison} propose prognostic-performance metrics (prognostic horizon, $\alpha$--$\lambda$ accuracy, relative accuracy and timeliness) that reward early, well-calibrated predictions. Our onset-relative lead time is in this spirit: it measures warning time relative to a degradation event, not an arbitrary positional marker. We depart from prior practice by making the false-alarm budget part of the metric's validity condition rather than a separately reported number, which closes the latch-on loophole, and we show that ranking detectors by raw (ungated) detection lead rather than by gated lead changes the recommendation, and misleads it (Section~\ref{sec:saxena}).

The cost asymmetry between a missed detection and a false alarm has been treated explicitly outside bearing prognostics. The Numenta Anomaly Benchmark \cite{lavin2015nab} scores streaming detectors under an application profile that rewards early detection and penalises false positives, making, in another domain, the same commitment our gate makes: earliness cannot be assessed independently of nuisance-alarm behaviour. The difference is structural. That benchmark folds both into one weighted score, so a detector may trade false alarms against earliness and still rank well; our budget is a validity condition, and an alarm outside it earns no credit that a longer lead can offset.

A parallel line of work revises evaluation itself for time-series detection. \citeA{tatbul2018} generalise precision and recall from points to ranges with a tunable positional bias, so early detection within an anomalous interval can be rewarded, and \citeA{wu2023flawed} argue that widely used benchmarks admit trivial solutions and overstate progress. Our metric shares the diagnosis but reports a physical quantity---hours of warning---that a planner can act on, rather than a score on a bounded scale, and the false-alarm constraint gates validity rather than weighting the score.

\subsection{Anomaly Detectors and Control Charts}
Univariate and multivariate statistical-process-control charts---the $3\sigma$ rule, the EWMA chart \cite{roberts1959control} and Hotelling's $T^2$ \cite{hotelling1947multivariate}---remain workhorses of industrial monitoring \cite{montgomery2009introduction} because they are interpretable and need little training data. Isolation Forest \cite{liu2008isolation} and the one-class SVM \cite{scholkopf2001estimating} are widely deployed unsupervised learners; LSTM autoencoders \cite{hochreiter1997long,malhotra2016lstm,hundman2018detecting} and Deep SVDD \cite{ruff2018deep} have been applied to machine-health monitoring \cite{zhao2019deep}. We evaluate both families under one fixed hyperparameter protocol, so the comparison is about evaluation and sampling, not tuning.

\emph{Relation to published FEMTO/XJTU results.} The IEEE PHM 2012 challenge and later RUL studies on FEMTO/\PHMslashbreak PRONOSTIA and XJTU-SY \cite{wang2020hybrid,nectoux2012pronostia} report a RUL-error score on deliberately truncated Test and Validation copies. It is not comparable to ours: they estimate a continuous RUL on runs with no observed failure and report no false-alarm rate, so their scores say nothing about whether an alarm would survive our $\tau$ gate, whereas we measure early-warning lead time on complete run-to-failure trajectories; tabulating one against the other would be a category error. The classic normalized-RMS health indicator with a first-prediction-time threshold, the baseline underlying most of that literature, is our rms\_trend detector; re-evaluating specific published architectures under the gated metric (which requires their original code) is future work.

The pairing of detection delay with a false-alarm constraint is the founding formulation of sequential change detection. \citeA{lorden1971} posed the minimax problem of minimising worst-case detection delay subject to a lower bound on the average run length to false alarm, \citeA{moustakides1986} showed that the cumulative sum (CUSUM) chart of \citeA{page1954continuous} is exactly optimal under that criterion, and \citeA{pollak1985} gives the corresponding result for a revised delay measure. Our gate inherits the premise but applies it when a detector is \emph{scored}, against a rate measured on the data, rather than when it is \emph{designed} by choosing a threshold that meets a run-length bound. The two can disagree: CUSUM has no valid operating point on IMS under a 10\% budget applied across runs, because its pre-onset false-alarm rate averaged over the three runs sits at 19.0--19.8\% across every threshold we sweep (per run it fails on one of the three, Section~\ref{sec:imslead}).

\subsection{Uncertainty Quantification and Conformal Prediction}
Conformal prediction \cite{vovk2005algorithmic,laxhammar2014online} converts a raw score into an alarm whose probability of firing on a normal point is at most a target $\alpha$, provided calibration and test scores are exchangeable. The guarantee is marginal and finite-sample: it bounds an error probability, not the false-alarm fraction observed on any one run. We wire conformal calibration into the lead-time pipeline and test the guarantee empirically across runs, including a run where exchangeability provably fails because the ``normal'' region already contains degradation.

\subsection{Vibration Features}
Bearing-defect frequencies, spectral kurtosis \cite{antoni2006spectral} and envelope (demodulation) analysis \cite{randall2011rolling} are the classical frequency-domain tools for bearing diagnostics. We include fast Fourier transform (FFT) band energies, spectral kurtosis and Hilbert-envelope amplitudes at the bearing characteristic frequencies, and ablate them against time-domain statistics to see which family carries prognostic lead time under the gated metric.

\subsection{SCADA-Based Condition Monitoring}
\citeA{tautzweinert2017using} review SCADA-data condition monitoring and note that historian aggregation is a recognized but under-quantified concern: practitioners suspect that coarse averaging hurts fault detection, but the effect has not been measured with a principled warning-time metric. We address this gap.

\section{Datasets}
\label{sec:datasets}
We use four inferential run-to-failure datasets and a single-asset real-historian case study (Table~\ref{tab:datasets}), chosen so the sampling claim is tested under different conditions: a high-rate raw-waveform rig where aggregation can be simulated faithfully (IMS), two multi-bearing campaigns (XJTU-SY and FEMTO/\PHMslashbreak PRONOSTIA) that supply the statistical power a three-run rig cannot, a second modern constant-condition rig (Ferrara), and a historian stream that already is SCADA-rate data (ONGC, Appendix~D.2). XJTU-SY ($n=10$) is the primary inferential dataset; IMS ($n=3$) is retained for its raw-waveform access, which permits the faithful aggregate/decimate simulation and the mechanism analysis (Appendix~D.1).

\emph{IMS.} The NASA/IMS dataset \cite{qiu2006wavelet} provides raw 20.48~kHz accelerometer waveforms for three run-to-failure tests on a shaft loaded with four bearings, so frequency-domain features (spectral kurtosis, envelope) are meaningful; the coarsening sweep itself acts on the windowed feature vectors, not the waveform (Section~\ref{sec:coarsenlevel}). The failure label of IMS test 3 is set as documented in the released repository and justified in Appendix~C.

\emph{XJTU-SY.} The XJTU-SY dataset \cite{wang2020hybrid} contributes ten run-to-failure bearings under two operating conditions (five each) at 25.6~kHz, in 1.28~s snapshots once per minute. With $n=10$ it gives the strongest generalization test here; its lifetimes range widely (52--533~min), stressing the metric with both long-degrading and abrupt-failure bearings.

\emph{FEMTO/\PHMslashbreak PRONOSTIA.} The FEMTO/\PHMslashbreak PRONOSTIA platform \cite{nectoux2012pronostia} contributes six Learning\_set bearings under three operating conditions, with horizontal and vertical accelerometers sampled at 25.6~kHz in 0.1~s snapshots every 10~s. Only the Learning\_set bearings run to the platform's 20~g vibration stop, so a failure, and hence a lead time, is observed; the Test\_set/Validation\_set copies are truncated mid-life for the IEEE PHM 2012 RUL challenge and would leave lead time undefined. Lifetimes span ${\sim}1.4$--7.8~h. We exclude the Paderborn dataset \cite{lessmeier2016condition}: its pre-damaged bearings are measured at fixed conditions for fault classification, with no degradation timeline and no failure event, so it cannot test a lead-time or sampling claim, and using it would be a category error rather than a larger dataset count.

\emph{University of Ferrara.} The Ferrara dataset \cite{arpa2024ferrara} contributes an independent 2024 campaign: six self-aligning double-row ball bearings under constant speed and radial load, with continuous uniaxial vibration at 25.6~kHz over each bearing's entire lifecycle (five-second contiguous snapshots). Lifetimes span 0.7--6.8~h, similar to FEMTO. Fixed operating conditions make it directly compatible with our onset detector without normalization; we use all six runs (E1--E6), duplicating the single channel into the two channel slots so the channel-invariant schema applies unchanged. Like FEMTO and XJTU-SY, its short lifetimes mean it cannot confirm or deny the IMS positive trend.

\begin{table}[t] \small
	\begin{center}
	\caption{Datasets. ``Role'' is the function each plays in the argument: the four inferential datasets supply the run-level statistics, ONGC is a single-asset case study (Appendix~D.2) and Paderborn is excluded.}
	\label{tab:datasets}
	\begin{tabular}{l l l c}
		\hline \hline
		\textbf{Dataset} & \textbf{Role} & \textbf{Rate} & \textbf{Runs} \\
		\hline
		IMS & controlled lab & 20.48 kHz raw & 3 \\
		ONGC & case study (App.~D.2) & 10 s historian & 1 \\
		XJTU-SY & generalization & 25.6 kHz, 1/min & 10 \\
		FEMTO & generalization & 25.6 kHz, 1/10 s & 6 \\
		Ferrara & generalization & 25.6 kHz, cont. & 6 \\
		Paderborn & excluded (no RUL) & 64 kHz & -- \\
		\hline \hline
	\end{tabular}
	\end{center}
\end{table}

\section{Methodology}

\subsection{Problem Formulation and Notation}
For each run we observe snapshots indexed by time $t$. A feature extractor maps each snapshot (and a short trailing window) to $x_t \in \mathbb{R}^d$; a detector assigns a score $s_t$ and, through a threshold and a persistence filter, an alarm indicator $a_t \in \{0,1\}$. Each run has a failure time $t_f$ and a train boundary $t_b$, and all scaling and threshold statistics are fit on $\{t \le t_b\}$ only. We measure the lead time (how long before $t_f$ the first sustained alarm fires) and the pre-onset false-alarm rate (how often the detector alarms while the machine is still healthy).

\subsection{Channel-Invariant Feature Schema}
Each snapshot yields per-channel time-domain statistics---RMS, kurtosis, skewness, peak-to-peak, crest factor and variance---and, for raw-waveform datasets, FFT band energies, spectral kurtosis \cite{antoni2006spectral} and Hilbert-envelope amplitudes at the bearing characteristic frequencies (ball pass frequency outer race (BPFO), ball pass frequency inner race (BPFI), ball spin frequency (BSF) and fundamental train frequency (FTF)), computed from the dataset geometry.

A naive scheme that concatenates per-channel statistics and all cross-channel pairs is channel-count dependent and ill-posed: it gives 445 features for a 4-channel run and 1465 for an 8-channel run against only ${\sim}100$ training snapshots ($p \gg n$), so it overfits, silently inflates the apparent dimensionality and is not comparable across runs. We instead aggregate each statistic family across physical channels (mean and max) and summarize each aggregated series over a rolling window by its mean, standard deviation, maximum and linear-trend slope, plus one cross-channel RMS-coherence feature: a fixed 49-dimensional space, identical for 4- and 8-channel assets and comparable across datasets (Appendix~B). A train-fit variance top-$k$ selection ($k \le 50$) then guarantees $p < n$, and all scaling is fit on the training split only, so no test-region statistic leaks into the features.

\subsection{Leakage-Free Degradation Onset}
\label{sec:onset}
Lead-time metrics that reference an arbitrary positional marker (e.g.\ ``the first 5\% of the test window is normal'') are gameable, because the marker is not tied to the physics of the run. We instead compute one degradation onset $t_o$ per run from a scalar health indicator $h(t)$, by default the element-wise maximum of the baseline-standardized mean-RMS and mean-kurtosis trends, so it responds to whichever degradation mode (amplitude growth or impulsiveness) appears first:
\begin{equation}
h(t) = \max\!\big(z_b[\text{RMS}](t),\, z_b[\text{kurt}](t)\big),
\label{eq:health}
\end{equation}
where the baseline mean $\mu_b$ and standard deviation $\sigma_b$ of the z-score $z_b[\cdot]$ are estimated only on data up to $t_b$, so no test-region statistic enters the band. The onset itself is retrospective: Eq.~(\ref{eq:onset}) locates the last sustained excursion on the trajectory up to failure, so $t_o$ is a label assigned after the run ends, not a quantity available online, and ``leakage-free'' refers only to the baseline fit. With band $\beta = \mu_b + k\sigma_b$ (default $k=4$), the onset is the start of the last sustained excursion above $\beta$ before failure,
\begin{equation}
t_o = \min\{\, t \in R_{\text{last}} : h(t) > \beta \,\},
\label{eq:onset}
\end{equation}
where $R_{\text{last}}$ is the final run of consecutive above-band samples, merging gaps shorter than a tolerance and requiring a minimum persistence (Algorithm~\ref{alg:onset}). Using the last sustained excursion makes the onset robust to early run-in transients and to the single trailing machine-off sample, either of which could otherwise mark a spuriously early onset.

\begin{algorithm}
\caption{Leakage-free terminal degradation onset}
\label{alg:onset}
\begin{algorithmic}[1]
\State \textbf{Input:} health series $h(t)$; train boundary $t_b$; failure $t_f$; threshold multiplier $k$; gap/persistence tolerances
\State $\mu_b, \sigma_b \gets$ mean, std of $h$ on $\{t \le t_b\}$
\State $\beta \gets \mu_b + k\,\sigma_b$
\State $E \gets \{t < t_f : h(t) > \beta\}$ \Comment{above-band samples}
\State merge gaps in $E$ shorter than tolerance; drop runs shorter than persistence
\State $R_{\text{last}} \gets$ final surviving run in $E$
\State \textbf{return} $t_o \gets \min R_{\text{last}}$
\end{algorithmic}
\end{algorithm}

The terminal-excursion rule has a predictable bias. For a degradation ramp of slope $m$ the onset is late by approximately $k\sigma_b/m$, with a standard deviation of order $\sigma_b/m$. The persistence requirement $P$ does not enter this bias: Algorithm~\ref{alg:onset} returns $\min R_{\text{last}}$, the \emph{start} of the qualifying run, so $P$ governs which excursions are admitted, not the timestamp reported for an admitted one. Bias and spread both scale inversely with the ramp slope: the estimator is near-unbiased and stable under abrupt degradation, where the delay falls to the sampling interval $\Delta t$, and systematically late and more variable under gradual degradation. This accounts for Table~\ref{tab:onset}, where the abrupt first IMS test agrees across all three health indicators at 98--99\% of span while the slow-degrading second and third tests move substantially.

The persistence (5 samples) and gap (10 samples) tolerances are fixed in samples of the health-indicator series, not physical time, and held constant across datasets, keeping the onset rule algorithmically identical everywhere at the price of physical-time comparability. At the native intervals (${\sim}10$~min per snapshot for IMS after resampling to a uniform grid, 1~min for XJTU-SY, 10~s for FEMTO and ONGC) the 5/10-sample bars correspond to ${\sim}50/100$~min on IMS, 5/10~min on XJTU and 50/100~s on FEMTO/ONGC. The difference is negligible for long records but not for the shortest bearings: XJTU Bearing2\_4 (42~min total life) must clear a ${\sim}5$-minute persistence bar, roughly 12\% of its lifetime.

\medskip
\noindent\textit{Caveat: onset positions on bearings with total lifetime below 2~h are treated as fragile throughout; the per-bearing results of Table~\ref{tab:perbearing} report these bearings individually rather than discarding them.}
\medskip

\noindent The sensitivity analyses probe the threshold multiplier $k$ (Table~\ref{tab:onset}), not these timing tolerances, which stay in sample units for algorithmic reproducibility.

\subsection{Onset-Relative Lead-Time Metric}
\label{sec:metric}
Let the first sustained alarm time be FAT and the failure time $t_f$. The lead time is
\begin{equation}
L = \max\!\left(0,\, \frac{t_f - \text{FAT}}{3600}\right) \text{ hours},
\label{eq:lead}
\end{equation}
with $L=0$ if there is no alarm or the alarm is at or after failure. The pre-onset false-alarm rate is the fraction of windows strictly before the onset that are flagged,
\begin{equation}
\text{FAR}_{\text{pre}} = \frac{|\{t < t_o : a(t)=1\}|}{|\{t < t_o\}|},
\label{eq:farpre}
\end{equation}
measured over the entire apparently-normal region rather than a positional sample. An alarm is valid if and only if
\begin{equation}
L > 0 \;\wedge\; \text{FAR}_{\text{pre}} \le \tau,
\label{eq:valid}
\end{equation}
with budget $\tau=0.10$ throughout. If the pre-onset region is empty---the onset estimator places $t_o$ at or before the first scored window---$\text{FAR}_{\text{pre}}$ is undefined, the alarm cannot be gated, and it is excluded from the validity denominator rather than counted as valid, as is a run with no detectable onset.

Validity is a property of one run. Summarised over runs it can be read in two ways, which answer different questions and can rank detectors differently. The \emph{per-run} reading counts the runs on which Eq.~(\ref{eq:valid}) holds: how often does a detector give a valid warning? The \emph{across-run} reading applies $\tau$ to the pre-onset FAR averaged over runs at one common threshold and credits the mean lead over all runs, including runs on which Eq.~(\ref{eq:valid}) fails: does one setting keep the average nuisance-alarm rate within budget? Table~\ref{tab:imsdet}, Table~\ref{tab:tradeoff} and Figure~\ref{fig:tradeoffs} use the across-run reading, and Table~\ref{tab:imsdet} also reports the per-run count; every other validity count in the paper is per run.

\emph{Why the metric defeats the latch-on exploit.} A detector that fires from the first sample earns the full run length as $L$ but floods the pre-onset region, giving $\text{FAR}_{\text{pre}} \approx 1 > \tau$, so the conjunction in Eq.~(\ref{eq:valid}) scores it invalid; a detector that first fires just after $t_o$ has $\text{FAR}_{\text{pre}}=0$ and $L>0$ and scores valid. A unit test in the released code asserts exactly these two cases: a constant-on detector is invalid, and an oracle firing at $t_o^+$ is valid at zero pre-onset FAR. Because $t_o$ is computed once per run from the health indicator alone, independently of every detector, no detector setting can move it; its retrospective placement is a limitation we state in Section~\ref{sec:limitations}. This defeats the specific latch-on exploit; it is not a claim of unconditional ungameability (Section~\ref{sec:limitations}).

\subsection{Detectors}
\label{sec:detectors}
The headline set comprises nine detectors under one fixed hyperparameter protocol: an RMS-trend naive baseline, which alarms when the mean RMS exceeds $k\sigma$ above its training baseline and is included to verify that the metric penalizes a weak detector; the $3\sigma$ rule, alarming when the $\ell_2$-norm health index exceeds three training standard deviations; an EWMA chart \cite{roberts1959control} ($\lambda=0.2$, $k=3.0$), sensitive to small sustained shifts; a deterministic two-sided tabular CUSUM chart \cite{page1954continuous} ($k=0.5$, $h=5.0$) on the monitored magnitude, the classic change-point chart most sensitive to a small sustained mean shift such as slow degradation onset; Hotelling $T^2$ \cite{hotelling1947multivariate} in a principal component analysis (PCA)-reduced subspace (rank $\ll n$), so the covariance is well-conditioned; Isolation Forest \cite{liu2008isolation}, an unsupervised ensemble that isolates anomalies with few random splits; and three deep reconstruction baselines---an LSTM autoencoder \cite{malhotra2016lstm}, a temporal convolutional network autoencoder (dilated causal convolutions) and a lightweight reconstruction Transformer \cite{vaswani2017attention}---each trained on normal feature-window sequences only and scoring a window by its reconstruction error.

\emph{Additionally evaluated.} Two one-class models complete the eleven: Deep SVDD \cite{ruff2018deep}, whose multi-layer perceptron (MLP) encoder maps normal data toward a fixed center and scores a window by its squared distance to it, and the one-class SVM \cite{scholkopf2001estimating}. Deep SVDD is kept out of the headline set because it rarely alarms in time on short bearings (Section~\ref{sec:mintrain}), but its numbers are reported in the main result tables because it is the low-false-alarm operating point under the gated metric (Section~\ref{sec:tradeoff}). The deep sequence models are data-starved: across FEMTO bearings and training fractions the runs furnish between 20 and 335 normal training windows (median 88 at the default split), and the largest IMS run 631. We include them as a modern-baseline comparison and to test whether a finite commissioning-data requirement makes them competitive with SPC charts (Section~\ref{sec:mintrain}), without per-dataset tuning, the same fixed-protocol fairness applied to the charts. A run with fewer feature windows than the sequence length (short XJTU bearings, some coarse IMS factors) cannot form a sequence; that (run, detector) cell is recorded as an explicit N/A, not dropped. All non-conformal detectors alarm via a percentile threshold on training scores followed by a persistence filter, so alarm semantics are identical across detectors and only the score differs.


\subsection{Conformal Calibration}
A conformal detector \cite{vovk2005algorithmic} wraps Isolation Forest: nonconformity scores are computed on a calibration split of normal data, and a test point alarms when its conformal $p$-value falls below $\alpha$. Under exchangeability of calibration and test scores this bounds the marginal probability that a normal point alarms by $\alpha$ in finite samples; it does not guarantee that the false-alarm fraction observed on a given run stays below $\alpha$, and a stationary normal region is necessary for exchangeability but does not establish it. We compare the observed fraction, $\text{FAR}_{\text{pre}}$ over the onset-defined normal region, with $\alpha$ across a grid of $\alpha$, and report the runs where it exceeds $\alpha$, with the likely reason.

\subsection{SCADA Sampling Sweep}
We coarsen the time grid by a factor $f \in \{1, 2, 5, 10, 20\}$ under two mechanisms: \emph{aggregate} takes the mean within each bin of width $f$, exactly as a SCADA historian stores a bin-averaged value, and \emph{decimate} keeps every $f$-th sample and discards the rest.
A naive sweep changes the window's wall-clock span as $f$ grows, which alters lead time through a window-counting artifact rather than information loss. Our controlled sweep holds window content and alarm persistence constant so that only the effective logging interval varies, isolating whether averaging loses fault-relevant information relative to decimation.

\subsection{At What Level Coarsening Is Applied}
\label{sec:coarsenlevel}
The aggregate and decimate operations are different experiments depending on the level at which they act, so we state that level for each dataset. On no dataset is the raw waveform coarsened: every loader reduces each snapshot to per-channel time-domain statistics at ingest, so the sweep operates on summary series throughout. On IMS the sweep coarsens the windowed feature vectors, after rolling-window summarisation, which holds window content and alarm persistence constant as the effective logging interval varies. On XJTU-SY, FEMTO/\PHMslashbreak PRONOSTIA, University of Ferrara and ONGC the sweep coarsens the per-snapshot feature series: \texttt{aggregate} takes the mean of the summary statistics within each bin, and \texttt{decimate} retains every $f$-th snapshot.

This is the operation a historian performs---historians store summary statistics, not waveforms---and it is the operation our claim concerns. It is not a test of raw-signal averaging. Averaging a raw waveform is a low-pass filter and does attenuate the impulsive transients that mark an incipient spall; we neither test nor dispute that, and Section~\ref{sec:limitations} names it as the complementary study. The ONGC record is the clearest case, since its channels are the historian stream and no coarsening is simulated at all.

\subsection{Statistical Protocol}
\label{sec:statproto}
Results are emitted in long format, one row per run $\times$ mode $\times$ factor $\times$ seed $\times$ method. Confidence intervals bootstrap runs, the unit of generalization; resampling seeds would understate uncertainty.

\emph{The run is the unit of inference.} A physical bearing run produces one degradation trajectory; the five coarsening factors applied to it ($f \in \{1, 2, 5, 10, 20\}$) are repeated transformations of that trajectory, i.e.\ pseudoreplicates. Pooling them as $3 \times 5 = 15$ ``pairs'' per detector, as an earlier version of this work did, inflates the effective sample size fivefold and yields overconfident $p$-values. We therefore collapse each run to one difference, the mean of (aggregate $-$ decimate) over factors: $n=3$ on IMS, $n=10$ on XJTU-SY, and $n=1$ on ONGC, a single asset for which we report descriptive differences only.

On these run-level differences we apply an exact two-sided sign test (binomial, $H_0 : P(\text{aggregate} > \text{decimate}) = \tfrac{1}{2}$), which uses only the direction of each difference and makes no normality or symmetry assumption that $n=3$ could not support; a mixed-effects model with three random-effect levels would be over-fit and is deliberately not used. The test cannot reach significance at $n=3$: all three runs concordant gives $p = 2(\tfrac{1}{2})^3 = 0.25$, so the IMS direction is a trend, not a significant effect. Runs whose collapsed difference is exactly zero are excluded from the sign-test count, so the $n_+$ and $n_-$ tallies count non-zero-difference runs only. Across the detector $\times$ dataset family (ONGC excluded) we control the family-wise error rate with the Holm--Bonferroni step-down procedure at $\alpha=0.05$, stating the family size $N$ and the uncorrected $\text{FWER} = 1 - (1-\alpha)^N$. One fixed hyperparameter protocol avoids optimistic per-condition tuning.

\section{Experimental Setup}
All experiments use a fixed random-seed protocol; stochastic detectors (Isolation Forest, the conformal wrapper) inject the seed explicitly, so runs are bit-reproducible. Extracted features are cached to Parquet so that the sweep, ablations, calibration and trade-off analyses consume identical features. The environment is pinned to the package versions that produced these numbers, and a 181-test suite asserts the metric's ungameability properties, the leakage-free onset and the conformal factory. Every figure and table is generated from the released result tables; no number is hand-edited.

\section{Results}
\label{sec:results}
IMS comes first for its raw-waveform access and the mechanism analysis it permits; XJTU-SY ($n=10$) is the primary inferential test. Section~\ref{sec:discussion} draws the results together.

\subsection{Lead Time and Confidence Intervals on IMS}
\label{sec:imslead}
On raw (ungated) lead, with 95\% bootstrap CIs over the $n=3$ runs, the three deep reconstruction models top Table~\ref{tab:imsdet} with 183--198~h, followed by the one-class SVM, with Hotelling $T^2$ leading the control charts; the intervals are wide at $n=3$, which is why the XJTU-SY, FEMTO and Ferrara campaigns follow. The false-alarm budget overturns this ordering: under the across-run reading (Section~\ref{sec:metric}) the daggered detectors post their long leads only by flooding the pre-onset region and have no valid operating point at $\tau=10\%$, leaving $3\sigma$ and Deep SVDD as the deployable choices (Section~\ref{sec:saxena} compares the two orderings). The deep models score $L=0$ on all three IMS runs (valid-alarm fraction 0/3) because at the 97.5th-percentile threshold their pre-onset FAR ranges from 61\% on test~3 to 100\% on tests~1--2. Across the swept percentiles (Table~\ref{tab:tradeoff}) TCN-AE and Transformer-AD never attain a valid operating point, while LSTM-AE attains one at the 99.5th percentile on test~3 alone (59.67~h of lead at 4.19\% pre-onset FAR, unchanged across ten random seeds), leaving its valid-alarm fraction at 1/3; its pre-onset FAR averaged across the three runs, 62.00\%, is why the across-run gate of Table~\ref{tab:imsdet} scores it 0.0. The per-run counts (V/3 in Table~\ref{tab:imsdet}) agree with the across-run gate on the deep reconstruction models and the one-class SVM, each valid on at most one run, but not on the classical charts: $3\sigma$, EWMA, CUSUM, Hotelling $T^2$ and Isolation Forest are each valid on tests~2 and~3 and invalid on test~1 at all three thresholds of Table~\ref{tab:imsdet}. The across-run separation of $3\sigma$ from the other four is therefore decided by test~1, whose late onset leaves a pre-onset region that may already contain degradation (Section~\ref{sec:onsetsens}); under the per-run reading the five charts and Deep SVDD tie at 2/3, so the $3\sigma$ recommendation of Sections~\ref{sec:tradeoff} and~\ref{sec:practical} rests on the across-run budget. Figure~\ref{fig:health} shows the leakage-free onset and failure markers on a representative run, with the shaded training region from which the baseline statistics are computed.

\input{gen/tab_imsdet}

\begin{figure}[t]
\centering
\includegraphics[width=\columnwidth]{figure1.pdf}
\caption{Health-indicator trajectory for IMS Bearing test 2 with the leakage-free degradation onset and failure markers. The baseline mean and standard deviation use only the shaded training region; the onset is then located retrospectively on the trajectory up to failure (Section~\ref{sec:onset}).}
\label{fig:health}
\end{figure}

\subsection{Sensitivity of the Onset Definition}
\label{sec:onsetsens}
\emph{Onset stability on IMS.} Across $k \in \{3,4,5\}$ the default onset moves by 0.02 percentage points of run span on test~1, 1.6 on test~3 and 5.4 on the slow-degrading test~2 (Table~\ref{tab:onset}). On the first IMS test it sits at ${\sim}98\%$ of span, only ${\sim}12.9$~h before failure, so that run's ``pre-onset'' region is almost the entire record and may already contain early degradation, which explains the conformal result below.

\begin{table}[t] \footnotesize
	\begin{center}
	\caption{Onset position on IMS, as \% of run span, with the implied maximum lead (failure minus onset, h) in brackets. Left: the default RMS/kurtosis indicator with the terminal-excursion rule at threshold multiplier $k \in \{3,4,5\}$. Right: two decoupled indicators that do not share the amplitude basis of the magnitude detectors, at the default $k=4$.}
	\label{tab:onset}
	\setlength{\tabcolsep}{3pt}
	\begin{tabular}{l c c c | c c}
		\hline \hline
		 & \multicolumn{3}{c|}{\textbf{rms\_kurt (default)}} & \multicolumn{2}{c}{\textbf{Decoupled, $k=4$}} \\
		\textbf{Run} & $k=3$ & $k=4$ & $k=5$ & kurt\_only & pca1 \\
		\hline
		Test 1 & 98.4 [12.9] & 98.4 [12.9] & 98.5 [12.7] & 98.7 [10.4] & 98.7 [10.7] \\
		Test 2 & 60.4 [64.8] & 61.9 [62.5] & 65.8 [56.0] & 98.8 [2.0] & 83.6 [26.8] \\
		Test 3 & 94.5 [59.3] & 95.9 [44.5] & 96.1 [42.2] & 99.7 [3.5] & 97.2 [30.0] \\
		\hline \hline
	\end{tabular}
	\end{center}
\end{table}

\emph{Short-bearing onset stability.} Because the fixed-sample tolerances are a larger fraction of a sub-2-hour bearing than of a multi-week IMS run, we repeat the $k$ sweep on all sixteen short XJTU and FEMTO bearings. Every one yields an onset at the default $k$, including the shortest (XJTU Bearing2\_4 at 42~min, FEMTO Bearing3\_1 at 1.43~h), and the median across-$k$ spread is 1.0 percentage points of span on XJTU and 0.15 on FEMTO, versus 1.6 on IMS. The exceptions are XJTU Bearing1\_2, which fires at only one of the three $k$ values, and FEMTO Bearing1\_1, with the widest spread (8.9 points); both are short-lived bearings the per-bearing analysis already flags as hard.

\emph{Onset under a decoupled health indicator.} Because the default indicator shares its RMS/kurtosis basis with the detectors' features (Section~\ref{sec:limitations}), we recompute the onset under a kurtosis-only indicator and under the first principal component of the health channels (Table~\ref{tab:onset}, right). The onset is not invariant: on the slow-degrading test~2 a kurtosis-only onset fires at 98.8\% of span against the default's 61.9\%, because amplitude rises before impulsiveness there, so absolute lead magnitudes depend on the indicator; test~1 agrees across all three definitions (${\sim}98$--99\% of span). The headline is unaffected, because the aggregate-vs-decimate contrast uses raw lead time (Section~\ref{sec:statproto}), which contains no onset term: re-running the full benchmark under the pca1 and kurt\_only indicators leaves every raw-lead aggregate$-$decimate difference exactly unchanged, a maximum absolute deviation of 0.000~h across all 99 dataset $\times$ detector $\times$ indicator cells.

\emph{Alarm-persistence sensitivity.} Over persistence $\in \{1,3,5,10\}$ windows (default 3; Table~\ref{tab:robust}a) the median direction is stable but its run-level consistency is not: $3\sigma$ has one negative run at the default ($n_+/n_-=2/1$, 3/0 elsewhere), EWMA is 2/1 at persistence 1, 3 and 5 and 3/0 only at 10, and Isolation Forest turns slightly negative at persistence 5. The $3\sigma$ valid-alarm fraction stays 0.67 at full resolution but, pooled over the sampling sweep, falls from 0.62 to 0.38 by persistence 10, so a longer filter costs the deployable chart valid alarms at SCADA rates.

\begin{table}[t] \small
	\setlength{\tabcolsep}{4pt}
	\begin{center}
	\caption{Robustness on IMS and XJTU-SY. (a) Alarm persistence on IMS: run-level median aggregate$-$decimate lead-time difference (h) and the $3\sigma$ valid-alarm fraction, at full resolution and pooled over the five sampling factors, at persistence $\in \{1,3,5,10\}$ windows, pooled over the 13 scoreable aggregate evaluations (Eq.~\ref{eq:valid}). (b) Historian gaps: mean valid lead time (h) under random gaps of 0\%, 5\% and 20\%, averaged over the runs with a valid alarm (Eq.~\ref{eq:valid}) and then over \emph{five independent gap draws} per level. XJTU-SY: the five bearings not scoreable at full resolution (Table~\ref{tab:perbearing}) are excluded; --: no valid alarm on the other five.}
	\label{tab:robust}
	\textbf{(a) Alarm persistence (IMS)}\\[2pt]
	\begin{tabular}{l c c c c}
		\hline \hline
		\textbf{Persistence (windows)} & \textbf{1} & \textbf{3} & \textbf{5} & \textbf{10} \\
		\hline
		$3\sigma$ median $\Delta$ (h) & $+5.8$ & $+15.1$ & $+7.8$ & $+3.8$ \\
		EWMA median $\Delta$ (h) & $+2.9$ & $+2.1$ & $+2.9$ & $+2.3$ \\
		Iso.\ Forest median $\Delta$ (h) & $+0.3$ & $+3.4$ & $-0.8$ & $+4.2$ \\
		$3\sigma$ valid-alarm frac., full res. & 0.67 & 0.67 & 0.67 & 0.67 \\
		$3\sigma$ valid-alarm frac., all factors & 0.62 & 0.62 & 0.54 & 0.38 \\
		\hline \hline
	\end{tabular}
	\\[6pt]\textbf{(b) Historian gaps}\\[2pt]
	\begin{tabular}{l c c c | c c c}
		\hline \hline
		 & \multicolumn{3}{c|}{\textbf{IMS lead (h)}} & \multicolumn{3}{c}{\textbf{XJTU-SY lead (h)}} \\
		\textbf{Detector} & 0\% & 5\% & 20\% & 0\% & 5\% & 20\% \\
		\hline
		$3\sigma$ & 42.6 & 42.8 & 43.4 & 0.7 & 0.7 & 0.7 \\
		EWMA & 41.8 & 41.8 & 41.7 & 2.1 & 2.0 & 1.5 \\
		CUSUM & 39.7 & 39.3 & 39.0 & 1.6 & 1.9 & 1.5 \\
		Hot.\ $T^2$ & 186.1 & 186.1 & 134.9 & -- & -- & -- \\
		Iso.\ Forest & 54.7 & 54.3 & 53.8 & 0.7 & 0.7 & 0.7 \\
		\hline \hline
	\end{tabular}
	\end{center}
\end{table}

\emph{Missing-data (historian-gap) robustness.} Real historians drop records, so we set 5\% and 20\% of snapshot rows to missing (NaN, timestamp retained) and re-measure lead time on IMS and XJTU-SY over five independent draws per level (Table~\ref{tab:robust}b). At 20\% every Table~\ref{tab:robust}b detector with a valid alarm stays inside the $\pm 1$~h margin on both datasets but one: the across-draw mean change is $+0.83$~h for $3\sigma$ on IMS and $0.00$~h on XJTU-SY, $-0.08$ and $-0.54$~h for EWMA, $-0.67$ and $-0.11$~h for CUSUM, and $-0.92$ and $0.00$~h for Isolation Forest; Hotelling $T^2$ has no valid alarm on a scoreable XJTU-SY bearing. The exception is Hotelling $T^2$ on IMS, which loses 51.2~h on average because it collapses in 2 of the 5 draws, those that remove the rows carrying test~3's early alarm. At 5\% missing no chart's per-draw mean lead moves by more than 0.83~h, and every other cell of Table~\ref{tab:robust}b varies across draws by less than 3.4~h on IMS and 1.34~h on XJTU-SY. Valid-alarm fractions are unchanged on IMS and move by at most two of the 5 scoreable bearings on XJTU-SY. We therefore claim gap-tolerance for the univariate charts and Isolation Forest---at most 1~h of lost warning at 20\% missing rows on either dataset---and explicitly not for Hotelling $T^2$.

\subsection{Generalization to XJTU-SY ($n=10$ bearings)}
On the ten XJTU-SY bearings the IMS ``aggregation helps'' trend does not replicate (Table~\ref{tab:crossds}): the run-level median difference is 0~h for ten of the eleven detectors ($-0.10$~h for Isolation Forest), no sign test is significant ($p \ge 0.18$) and no direction is consistent across bearings, while per-run differences stay within a few minutes, so aggregation does not destroy lead time either. Absolute leads are short (0--3.5~h) because the bearings are short-lived (52--533~min): over the five window-magnitude detectors ($3\sigma$, EWMA, Hotelling $T^2$, Isolation Forest and the RMS-trend floor, as in Table~\ref{tab:perbearing}), 48 of 230 scoreable evaluations yield a valid alarm (220 of 450 are excluded under Eq.~(\ref{eq:valid}): 170 because the onset precedes the first scored window, 50 because Bearing1\_2 has no detectable onset), and the shortest-lived and abrupt-failure bearings are hard or impossible to warn on under any mechanism. Only the three longest-lived bearings form a length-30 sequence (Bearing2\_5 only at $f=2$), so each deep sequence model is N/A in 76/90 cells, a consequence of short runs rather than tuning; where they run, their difference is null too. Halving the sequence length to 15 windows adds Bearing2\_5 at full resolution, but its onset precedes the first scored window, so it cannot be scored; on the two scoreable bearings the deep models still yield no valid alarm. Figure~\ref{fig:crossdataset} summarizes the cross-dataset picture: a positive but non-significant median shift on IMS that is not consistent across its three runs, and null effects on XJTU-SY, FEMTO, Ferrara and ONGC, every interval inside the $\pm 1$~h margin.

\input{gen/tab_crossds}

% tab:equiv merged into tab:crossds (Phase 1, M1)

\begin{figure*}[t]
\centering
\includegraphics[width=\textwidth]{fig_forest.pdf}
\caption{Run-level aggregate$-$decimate lead-time difference (h) per detector; the unit of inference is in each panel title. XJTU-SY, FEMTO, Ferrara: mean (dot) and 95\% bootstrap CI over runs (Table~\ref{tab:crossds}). IMS, on a wider scale: the three per-run differences and their median (diamond). ONGC: the descriptive $n=1$ median (hollow), a case study outside the four inferential datasets (Appendix~D.2). IMS and ONGC values are in Table~\ref{tab:imsongc}. Shaded: the $\pm 1$~h equivalence margin.}
\label{fig:crossdataset}
\end{figure*}

\subsection{Generalization to FEMTO/PRONOSTIA ($n=6$ bearings)}\label{sec:femto}
All six FEMTO Learning\_set bearings are long enough for every detector, including the deep reconstruction models, to run on the full $n=6$, and the verdict matches XJTU-SY (Table~\ref{tab:crossds}): every run-level median difference is within $\pm9$~min, only LSTM-AE and Transformer-AD are sign-consistent, both negative (0/3 and 0/4 non-zero runs), and the smallest sign-test $p$ is 0.125 (Transformer-AD, raw), which does not survive Holm correction. Across the three multi-bearing campaigns all 33 dataset $\times$ detector cells are equivalent at $\delta = 1$~h, with no interval endpoint reaching $\pm 0.6$~h, so the margin is cleared with room to spare. The margin is set by the decision it supports, the smallest difference in warning time a maintenance planner can act on, not by the assets, and relative to these bearings it is loose: their lifetimes span 0.7--8.9~h, and the longest valid lead on a scoreable XJTU-SY bearing is 3.45~h (Table~\ref{tab:perbearing}). Repeating the test at tighter margins, all 33 cells remain equivalent down to $\delta=0.56$~h, 31 at $\delta=0.5$~h, 20 at 0.25~h and 14 at 0.1~h. The cells that drop out are those whose intervals extend past $\pm\delta$; none shows decimation superior beyond $\delta$ at any margin of 0.05~h or more, because all five intervals lying below zero reach to within 0.05~h of it. Exactly five cells have an interval lying wholly below zero---Isolation Forest on XJTU-SY, and $3\sigma$ (mean $-0.21$~h, $[-0.45,-0.04]$), LSTM-AE, RMS-trend and Transformer-AD on FEMTO---and every one favours decimation by less than the $\pm 1$~h margin. Across all eleven detectors 211/660 FEMTO evaluations yield a valid alarm; as on XJTU-SY, the short lifetimes (${\sim}1.4$--7.8~h) keep absolute lead times small.

\subsection{Generalization to University of Ferrara ($n=6$ bearings)}
The University of Ferrara campaign \cite{arpa2024ferrara}, a second independent constant-condition multi-bearing rig, gives the same verdict: every run-level median difference is within $\pm1$~min, no detector is sign-consistent across the six bearings, and the smallest sign-test $p$ is 0.219 (CUSUM), not significant even before correction. Its 0.7--6.8~h lifetimes mean it cannot confirm or deny the IMS positive trend; it adds a second independent replication on a modern (2024) rig. The larger per-run negatives ($-0.5$ to $-1.1$~h) are all on E1, whose onset sits within ${\sim}0.1$~h of failure (an abrupt, near-coincident-onset bearing like IMS test~1), not a systematic aggregation penalty.

\subsection{Aggregate vs Decimate on IMS: a Positive but Inconsistent Median Shift}
Under aggregation, IMS lead time stays high and stable as the logging interval coarsens; under decimation it degrades faster, with $3\sigma$ and Isolation Forest collapsing at coarse intervals ($3\sigma$ falls from 64.6~h at full rate to 24.8~h at $10\times$ decimation while aggregation holds it near 64.6~h; Figure~\ref{fig:sweep}). The upturn at the largest factor is the few-windows regime, where only one or two runs survive and the mean is no longer comparable; we annotate rather than hide it.

At the run level (Table~\ref{tab:imsongc}) the magnitude-monitoring detectors show a positive median difference, the largest for $3\sigma$ ($+15.1$~h), but only CUSUM and Hotelling $T^2$ are sign-consistent: aggregation shortens the lead time of $3\sigma$, EWMA and Isolation Forest on one run each, and Deep SVDD is positive in one run and tied in two. The three deep reconstruction models and the one-class SVM have negative medians, each with two negative runs and one positive, the deep models' positive run being test~3; the RMS-trend baseline is mixed. With $n=3$ the exact sign test cannot fall below $p=0.25$, a floor only CUSUM and Hotelling $T^2$ reach, so nothing is significant or survives Holm correction: the defensible reading is a null result with a positive median direction for the magnitude-monitoring detectors. Against the $\pm 1$~h margin the IMS intervals are too wide to decide for nine of the eleven detectors; CUSUM's lies wholly above it ([$+4.15$, $+4.67$]~h), favouring aggregation beyond the margin, and Hotelling $T^2$'s lower bound sits exactly on it ([$+1.00$, $+81.74$]~h). The candidate mechanism is that bin-averaging acts as a low-pass filter suppressing single-window noise in the health statistic, so the alarm threshold is crossed earlier and held more persistently than under decimation; Appendix~D.1 tests it and Section~\ref{sec:signaltheory} gives the signal-theoretic reason.

\begin{figure*}[t]
\centering
\includegraphics[width=\textwidth]{fig_sweep.pdf}
\caption{Detection lead time vs effective SCADA logging interval on IMS (controlled sweep, mean across runs): aggregation (left) and decimation (right). Shading marks the few-windows regime at the two largest factors, where only one or two runs remain.}
\label{fig:sweep}
\end{figure*}

\input{gen/tab_imsongc}

\subsection{Multiple-Comparison Correction}
The aggregate-vs-decimate question is asked once per detector on each inferential dataset, a family of $11 \times 4 = 44$ tests (ONGC excluded) whose uncorrected family-wise error rate at $\alpha=0.05$ is $1 - (1-0.05)^{44} \approx 0.90$. Under Holm--Bonferroni no hypothesis survives (0 of 44): the smallest raw $p$ is 0.125 (Transformer-AD on FEMTO), and every one of the forty-four adjusted $p$-values is 1.00. The family is heterogeneous in power---the three deep sequence models contribute $n=3$ XJTU tests resting on the longest-lived, most warnable bearings ($\ddagger$ in Table~\ref{tab:crossds})---but every uncorrected $p$ already exceeds 0.1, so this changes no rejection decision; we flag it so $N=44$ is not read as forty-four equally powered tests.

% tab:holm merged into the tab:crossds caption (Phase 1, M1)

\emph{Per-bearing heterogeneity.} Table~\ref{tab:perbearing} breaks XJTU-SY down by bearing at full resolution: the mean lead over the valid detectors is the realistic single-deployed-detector expectation, and the oracle ``best'' presumes foreknowledge of which detector fires first; they differ only where valid detectors disagree, which happens on none of the five scoreable bearings (Table~\ref{tab:perbearing} marks the other five and why). The 48/230 valid-alarm figure hides strong heterogeneity. Long-degrading bearings such as Bearing2\_3 (533~min life) and Bearing2\_1 (491~min) are warnable, with 3.45 and 0.67~h of lead, whereas two abrupt-failure bearings, Bearing2\_4 (42~min, the shortest-lived) and Bearing1\_1 (123~min, sudden end), yield no valid alarm for any detector (2 of the 5 scoreable bearings): their onset and failure nearly coincide, no method can manufacture warning time the physics does not provide, and the metric credits none.

\begin{table}[t] \small
	\begin{center}
	\caption{XJTU-SY per-bearing summary at full resolution (aggregate). V/5 counts the detectors (of five) that produce a valid alarm (Eq.~\ref{eq:valid}); Mean is the mean lead over those detectors; Best is the oracle maximum over them. n.s.: not scoreable, and excluded from the totals---$^a$no detectable onset; $^b$onset at or before the first scored window, so the pre-onset region is empty.}
	\label{tab:perbearing}
	\setlength{\tabcolsep}{3.5pt}
	\begin{tabular}{l c r c r r}
		\hline \hline
		\textbf{Bearing} & \textbf{Cd.} & \textbf{Life (min)} & \textbf{V/5} & \textbf{Mean (h)} & \textbf{Best (h)} \\
		\hline
		Bearing1\_1 & 1 & 123 & 0 & -- & 0.00 \\
		Bearing1\_2 & 1 & 161 & n.s.$^a$ & -- & -- \\
		Bearing1\_3 & 1 & 158 & n.s.$^b$ & -- & -- \\
		Bearing1\_4 & 1 & 122 & 2 & 0.68 & 0.68 \\
		Bearing1\_5 & 1 & 52 & n.s.$^b$ & -- & -- \\
		Bearing2\_1 & 2 & 491 & 3 & 0.67 & 0.67 \\
		Bearing2\_2 & 2 & 161 & n.s.$^b$ & -- & -- \\
		Bearing2\_3 & 2 & 533 & 1 & 3.45 & 3.45 \\
		Bearing2\_4 & 2 & 42 & 0 & -- & 0.00 \\
		Bearing2\_5 & 2 & 339 & n.s.$^b$ & -- & -- \\
		\hline
		\multicolumn{4}{l}{Total (5 scoreable bearings)} & \multicolumn{2}{r}{6/25} \\
		\multicolumn{4}{l}{Scoreable bearings with no valid detector} & \multicolumn{2}{r}{2/5} \\
		\hline \hline
	\end{tabular}
	\end{center}
\end{table}

\emph{The same contrast under the gated metric.} The headline uses raw lead, the quantity coarsening acts on and one independent of $\tau$. Because we argue that ungated lead can mislead, we also run the contrast under the gated metric itself (Table~\ref{tab:gatedcontrast}). The answer does not change: under either metric every inferential dataset's median run-level difference is at most a few thousandths of an hour, no detector is sign-consistent enough to reach significance, and no hypothesis survives Holm correction across the $N=44$ family. What changes is power: gating scores every invalid alarm as zero lead and excludes unscoreable ones (Table~\ref{tab:gatedcontrast}), so a run with no valid alarm under either mechanism contributes a zero difference and drops out of the sign test, and the mean effective sample size per detector falls from 3.0 to 1.3 on XJTU-SY, 4.8 to 2.8 on FEMTO, 5.0 to 3.6 on Ferrara and 2.7 to 1.2 on IMS, roughly a halving. The gated contrast agrees with the raw one with materially less power, so raw lead stays the primary quantity and the gated version is a robustness check.

\input{gen/tab_gatedcontrast}

\subsection{Conformal Calibration}
On IMS (Figure~\ref{fig:conformal}a, values in its caption) the observed pre-onset FAR stays within $\alpha$ on test~2 (0\% through $\alpha=0.10$) and on test~3 through $\alpha=0.05$ (0.9\% at $\alpha=0.01$, 4.4\% at 0.05), slightly exceeding it at $\alpha=0.10$, where the empirical FAR is 13\%. On test~1 it is far above $\alpha$, at 0.74--0.85 regardless of $\alpha$, for the reason Table~\ref{tab:onset} foretold: the onset fires only ${\sim}12$~h before failure, so the ``pre-onset'' region already contains degradation and calibration and ``normal'' scores are not exchangeable. We keep this run because it delimits when the guarantee is usable in prognostics: it needs calibration and monitoring scores to be exchangeable, which an abrupt late-onset failure does not provide; a stationary normal region is necessary for that but not sufficient. On XJTU-SY (Figure~\ref{fig:conformal}b) bearings with a substantial stationary pre-onset region (e.g.\ Bearing2\_3, calibrated through $\alpha=0.05$) stay within $\alpha$, while those with only one or two pre-onset windows, an artifact of short lifetimes, are flagged uncalibrated rather than silently passed. The conformal machinery thus doubles as a per-asset usability test of whether enough stationary normal data exists to control the false-alarm rate at all.

\emph{FEMTO and ONGC calibration.} On FEMTO (Figure~\ref{fig:conformal}c) no bearing honors the bound at $\alpha=0.05$ (pre-onset FAR 0.08--0.56; pooled 0.27): the short 1.4--7.8~h lifetimes leave a pre-onset region that is neither long nor stationary. The most stationary bearings come closest (Bearing2\_2 at 0.08, Bearing1\_2 at 0.10) and the abrupt Bearing1\_1 (0.56) violates it badly. On the real ONGC historian stream (Figure~\ref{fig:conformal}d) the calibration tracks the diagonal closely (empirical FAR 0.016, 0.030 and 0.096 at $\alpha=0.01$, 0.02, 0.05), a modest 1.5--2$\times$ above target, consistent with a mostly-stationary record and mild departures from exchangeability. The observed FAR therefore tracks $\alpha$ where the normal region appears stationary (ONGC, the longer IMS/XJTU bearings) and departs from it where it does not (short FEMTO/XJTU bearings, abrupt onsets); this is consistent with, but not a test of, exchangeability, and no per-run bound on the observed FAR is implied.

% tab:conformal values moved into the fig:conformal caption (Phase 1, M5)

\begin{figure*}[t]
\centering
\includegraphics[width=\textwidth]{fig_conformal_strip.pdf}
\caption{Conformal calibration: empirical pre-onset FAR vs target $\alpha$ for (a) IMS, (b) XJTU-SY, (c) FEMTO/PRONOSTIA and (d) the ONGC turbine ($n=1$ case study, Appendix~D.2). Points on or below the diagonal have observed pre-onset FAR within $\alpha$ (the guarantee itself is marginal and assumes exchangeability, Section~4.6); bearings with only one or two pre-onset windows are flagged uncalibrated. \ConformalPanelA}
\label{fig:conformal}
\end{figure*}


\subsection{Lead-Time--vs--False-Alarm Trade-off}
\label{sec:tradeoff}
Sweeping the alarm-threshold percentile traces a prognostics analog of the ROC curve (Figure~\ref{fig:tradeoffs}, Table~\ref{tab:tradeoff}): tightening the threshold lowers pre-onset FAR and lead together, so an operator can select an operating point for a stated false-alarm budget. As in Table~\ref{tab:imsdet}, validity in this subsection is the across-run reading (Section~\ref{sec:metric}); the per-run counts are in Table~\ref{tab:imsdet} and Section~\ref{sec:imslead}. On the achievable frontier Hotelling $T^2$ and Isolation Forest dominate the upper left, while the naive RMS-trend baseline collapses to near-zero lead once the threshold tightens (1.3~h at the 99.5th percentile). Hotelling $T^2$ has the highest raw lead of any control chart but exceeds the $\tau=10\%$ budget at every threshold tested, so it has no valid operating point on IMS; EWMA and CUSUM behave the same way, their pre-onset FAR sitting at 19.0--22.1\% across the tabulated thresholds (Table~\ref{tab:tradeoff}), so neither memory-based chart should be recommended under a 10\% budget. Deep SVDD occupies the opposite corner, within budget ($\le 0.6\%$ FAR) only by firing late ($\le 14.8$~h of lead). $3\sigma$ reaches a valid point, 56.3~h of lead at 8.9\% FAR at the 99.5th percentile, and is the recommended chart under a 10\% across-run budget, a ranking that the raw-lead column of Table~\ref{tab:imsdet}, led by the deep models, would by itself obscure. The ten XJTU bearings (Figure~\ref{fig:tradeoffs}b) give the same qualitative shape at shorter absolute leads, so the operating-point selection generalizes beyond the laboratory rig.

\emph{Sensitivity to the false-alarm budget.} The budget $\tau$ is a policy input, and the recommendation is not $\tau$-invariant (Table~\ref{tab:imsdet}). At $\tau=0.20$ the $3\sigma$ chart gives the longest valid lead (77.0~h), joined by CUSUM, Hotelling $T^2$ and Isolation Forest as their pre-onset FAR falls within the looser budget; at $\tau=0.10$ it remains the best valid chart (56.3~h); at a strict $\tau=0.05$ no control chart qualifies, and only Deep SVDD (14.8~h) and the RMS-trend floor (34.7~h) stay within budget, so an operator with very low nuisance-alarm tolerance should prefer the low-FAR Deep SVDD point. The $3\sigma$ recommendation therefore holds for $\tau \ge 0.10$ on IMS and inverts toward the low-FAR detectors below it. The cross-dataset headline, computed on raw lead-time differences (Section~\ref{sec:statproto}), does not depend on $\tau$ at all.

\emph{Where does $\tau=10\%$ come from?} Consider an expected-cost model with two site parameters: $c_I$, the cost of responding to one nuisance alarm (a wasted inspection), and $c_F$, the cost of an unplanned bearing failure (downtime plus secondary shaft/housing damage). Over a pre-onset life of $k$ windows a detector at pre-onset FAR $f$ issues ${\approx} kf$ nuisance inspections, and a valid alarm with adequate lead converts the failure into a planned repair, saving $c_F$. False alarms are worth tolerating up to the budget at which their cumulative cost equals the warning's value, $k\tau c_I \approx c_F$, i.e.
\begin{equation}
\tau^* \approx \frac{c_F}{k\,c_I} = \frac{\rho}{k}, \qquad \rho \equiv c_F/c_I.
\label{eq:costratio}
\end{equation}
For rolling-element bearings an unplanned failure typically costs $\rho = 10^2$--$10^4$ times a routine inspection, and the pre-onset window count is of order $k \sim 10^3$ on these runs, so Eq.~(\ref{eq:costratio}) places the break-even budget at $\tau^* \sim 0.1$--1 ($\tau^*$ saturates at 1 for $\rho \ge 10^3$ and falls to 0.10 at $\rho=10^2$, $k=10^3$). Our $\tau=0.10$ is the conservative end, justified whenever failures are at least ${\sim}100\times$ costlier than inspections; the strict $\tau=0.05$ column corresponds to inspections that are themselves disruptive (e.g.\ requiring a shutdown), a small $\rho$, exactly where the low-FAR Deep SVDD point becomes economical. This is an order-of-magnitude anchor, not a site-specific optimisation: the true optimum needs an operator's actual $c_I$ and $c_F$, which we do not have, and Eq.~(\ref{eq:costratio}) lets a practitioner substitute their own.

\begin{figure*}[t]
\centering
\includegraphics[width=\textwidth]{fig_tradeoff_panels.pdf}
\caption{Lead-time vs pre-onset-FAR trade-off, threshold percentile swept (mean across runs): (a) IMS, (b) the ten XJTU-SY bearings; labels mark the 95th, 99th and 99.5th-percentile operating points (tabulated for IMS in Table~\ref{tab:tradeoff}) where they fit legibly. Up and to the left is better. The deep reconstruction models and the one-class SVM, above the budget at every threshold, appear in Table~\ref{tab:tradeoff} only.}
\label{fig:tradeoffs}
\end{figure*}

% tab:farbudget merged into tab:imsdet (Phase 1, M2)

\input{gen/tab_tradeoff}

\subsection{Feature-Group Ablation}

On IMS, time-domain amplitude features (rms\_only or time\_only) give each of the six non-sequence detectors its highest or tied-highest validity, and adding spectral, envelope or all features never improves validity for any of them (Table~\ref{tab:ablation_general}). For the SPC charts the effect is sharp: rms\_only is the unique group at which $3\sigma$ and EWMA reach full validity (1.00 at 0\% pre-onset FAR), while spectral, envelope and all collapse all four charts to 0.33 by driving their pre-onset FAR to 42--63\%, the variance-sensitive charts reacting violently to noisy extra dimensions. Deep SVDD fails the opposite way: its pre-onset FAR stays near 0\% under every feature set, yet spectral features cut its validity to 0.33 (0.00 for spectral\_only) by delaying or suppressing the alarm---missed detections, not false alarms. Under a false-alarm budget every detector should therefore be restricted to time-domain amplitude features, and frequency-domain features admitted with care, most of all for the SPC charts. Raw lead inverts this ranking without overturning it: on Isolation Forest the envelope group gives the longest mean lead (99.4~h) and rms\_only the shortest (32.0~h), but the long-lead groups accrue 23--29\% pre-onset FAR against 0.2\% for rms\_only, buying their lead by firing indiscriminately; per run, spectral features flip $3\sigma$, EWMA and Hotelling $T^2$ from valid to invalid on test~2 at 100\% pre-onset FAR while Isolation Forest stays valid in both settings. Repeated at every coarsening factor, rms\_only stays uniquely best at native and $2\times$ resolution ($f \le 2$), matching the argument that bin-averaging preserves the amplitude statistic; at $f \ge 5$ only a handful of windows survive per run, valid fractions move in steps of 1/3 (1/2 at $f=20$, where test~2 is not scoreable), and whether the advantage holds at the coarsest SCADA rates is not resolvable at $n=3$.

\begin{table}[t] \small
	\begin{center}
	\caption{Feature-group ablation on IMS: valid-alarm fraction (mean over the three runs) by feature group, for the six non-sequence detectors. EW: EWMA; CU: CUSUM; DS: Deep SVDD; IF: Isolation Forest.}
	\label{tab:ablation_general}
	\begin{tabular}{l c c c c c c}
		\hline \hline
		\textbf{Group} & \textbf{$3\sigma$} & \textbf{EW} & \textbf{CU} & \textbf{$T^2$} & \textbf{DS} & \textbf{IF} \\
		\hline
		rms\_only & 1.00 & 1.00 & 0.67 & 0.67 & 0.67 & 1.00 \\
		kurt\_only & 0.67 & 0.67 & 0.33 & 0.67 & 0.33 & 0.67 \\
		time\_only & 0.67 & 0.67 & 0.67 & 0.67 & 0.33 & 0.67 \\
		spectral\_only & 0.33 & 0.33 & 0.33 & 0.33 & 0.00 & 0.67 \\
		envelope\_only & 0.33 & 0.33 & 0.33 & 0.33 & 0.33 & 0.67 \\
		time+spectral & 0.33 & 0.33 & 0.33 & 0.33 & 0.33 & 0.67 \\
		all & 0.33 & 0.33 & 0.33 & 0.33 & 0.33 & 0.67 \\
		\hline \hline
	\end{tabular}
	\end{center}
\end{table}

\subsection{Raw versus Gated Detection Lead Time}
\label{sec:saxena}
If the false-alarm gate is what separates a usable warning from a manufactured one, ranking detectors by lead time without it should reward detectors the gate rejects. We test this by comparing raw detection lead, the lead time $L$ of Eq.~(\ref{eq:lead}) before the validity gate of Eq.~(\ref{eq:valid}) is applied, with gated lead. Raw lead is not the prognostic horizon of \citeA{saxena2008metrics,saxena2010metrics}, which is measured from the first time the predicted remaining useful life meets an accuracy requirement (falling within an $\alpha$-band around the true RUL); that requires an RUL prediction, which the detectors here do not produce, and we do not implement it.

\emph{Raw lead is maximized by the latch-on detector.} On the three IMS runs the constant-on detector earns the full run length as raw lead (164--1073~h) while flooding the pre-onset region ($\text{FAR}_{\text{pre}} \approx 1$), so the gated metric scores it $L=0$ on every run; the onset oracle is the mirror image, with zero pre-onset false alarms and the maximum achievable lead (12.9, 62.5 and 44.5~h).

\emph{Raw and gated lead disagree on deployable detectors too.} Ranked at their own best operating points (Table~\ref{tab:imsdet}), the two orders nearly invert at the top. The seven detectors with the longest raw lead---LSTM-AE 199.6~h, TCN-AE 185.4~h, Transformer-AD 184.0~h, the one-class SVM 180.2~h, Hotelling $T^2$ 176.9~h, Isolation Forest 174.7~h and EWMA 89.1~h---have no valid operating point under the across-run 10\% budget, so their gated lead is $L=0$; at the default threshold the deep models alarm through 61--100\% of every pre-onset region. $3\sigma$, only eighth by raw lead (77.0~h), is the one that clears the budget (56.3~h of lead at 8.9\% pre-onset FAR) and the correct recommendation under it; CUSUM (65.0~h, ninth) also scores $L=0$, and Deep SVDD, last by raw lead, rises to a valid 14.8~h. Per run the gate separates less sharply (Section~\ref{sec:imslead}): the four detectors with the longest raw lead remain valid on at most one of the three runs, while the five classical charts are each valid on two.

\emph{Implication.} Any lead-time ranking that does not gate on $\text{FAR}_{\text{pre}}$ can be driven to its maximum by loosening the alarm threshold, in the limit to the constant-on detector; the gated metric closes this by construction. On IMS this moves the recommendation away from the detectors with the longest raw lead: the deep models and the one-class SVM are excluded under either reading of the gate, and under the across-run budget the choice falls to $3\sigma$, the only classical chart with a valid operating point at 10\%. Raw lead rewards precisely the detectors a false-alarm-budgeted operator must avoid.

% tab:phrank merged into tab:imsdet (Phase 1, M2)

\subsection{Minimum Training Data for Deep Anomaly Detectors}
\label{sec:mintrain}
How much normal run-in history must a new asset collect before a deep model can be trusted over a simple control chart? We sweep the training fraction $T \in \{0.20, \dots, 0.60\}$ on FEMTO, the one dataset where all six bearings are long enough for every detector, including the seq-len-30 deep models (calibration fixed at 0.10, test $= 1-T-0.10$, no per-$T$ retuning). At $T=0.20$ the shortest bearing (Bearing3\_1) forms only 20 training windows, fewer than the 30 a sequence requires, so LSTM-AE, TCN-AE and Transformer-AD are explicit N/A there (Section~\ref{sec:detectors}); these are the only three N/A cells among the 300 (detector, bearing, $T$) cells. Valid-alarm fractions are over $n=6$ bearings, or five at $T=0.20$, where Bearing2\_2's onset precedes the first scored window (Eq.~\ref{eq:valid}); an N/A counts as no valid alarm, the conservative choice; the released sweep records the N/A count separately.

There is no crossover (Figure~\ref{fig:mintrain}). More commissioning data does not systematically improve the four SPC charts: $3\sigma$ is at its best at the \emph{smallest} training fraction (1.00) and falls to 0.833 at $T=0.30$ and 0.667 from $T=0.40$ on; Hotelling $T^2$ starts at 0.600, falls to 0.333 at $T=0.30$ and settles at 0.500; EWMA stays within 0.600--0.667; and CUSUM stays within 0.400--0.500 apart from a one-bearing rise to 0.667 at $T=0.50$. Isolation Forest starts at 0.600, dips to 0.167 at $T=0.30$ and ends at 0.667; only the naive RMS-trend baseline rises steadily with $T$, from a far lower base (0.000 to 0.500). This is a consequence of the design, not reverse data-hunger: the test fraction $1-T-0.10$ shrinks as $T$ grows, so on bearings this short a better-estimated baseline comes with a shorter window in which to use it. The three deep reconstruction models sit far below the charts at every training fraction (LSTM-AE and Transformer-AD 0.000--0.333, TCN-AE 0.000--0.167) and do not close the gap. Deep SVDD has no valid alarm below $T=0.60$ and 0.167, one bearing, at $T=0.60$, the shortest test window: as on IMS test~1 it fires very late, because its threshold requires substantial encoder-distance growth from the trained center, so on these 1.4--7.8~h bearings its first alarm arrives at or after failure on all six bearings below $T=0.60$ and on five of the six at $T=0.60$. That is a bearing-lifetime constraint, not a training-data constraint.

On bearings of the lifetimes tested here, control charts should therefore be preferred regardless of how much run-in history is available, because the deep reconstruction models do not overtake them anywhere in the $[0.20, 0.60]$ training range. This is a statement about a data regime, not the architectures: across bearings and training fractions these runs furnish between 20 and 335 normal training windows, whereas the models carry $2.0$--$5.5 \times 10^{4}$ parameters, so the comparison is made where deep models are structurally disadvantaged. Whether a crossover appears on genuinely long-running assets, where a deep model could see orders of magnitude more normal windows, is the central open question (Section~\ref{sec:limitations}).

\begin{figure}[t]
\centering
\includegraphics[width=\columnwidth]{fig_mintrain.pdf}
\caption{Valid-alarm fraction vs.\ training fraction $T$ on FEMTO ($n=6$): SPC charts in blue, deep reconstruction models in red, Deep SVDD separately; dashed: the SPC baseline (${\approx}0.60$). The three N/A cells at $T=0.20$ (Bearing3\_1, 20 training windows) count as no valid alarm; $T=0.20$ is over five bearings (Section~\ref{sec:mintrain}).}
\label{fig:mintrain}
\end{figure}

\FloatBarrier
\section{Discussion}
\label{sec:discussion}

\subsection{What Changed the Story}
Four corrections, each described where it is applied, change the conclusion of an earlier version of this study: the corrected failure label of the third IMS test (Appendix~C), the onset-gated metric that defeats the latch-on exploit (Eq.~\ref{eq:valid}), the $p < n$ channel-invariant feature space (Appendix~B), and a significance test on the run rather than the within-run sampling factor (Section~\ref{sec:statproto}). Together they turn the earlier claim that SCADA averaging destroys lead time into one that no dataset tested supports, and the previously reported significant positive effect into a non-significant trend.

\subsection{Why the IMS Trend Appears but Is Neutral Elsewhere}
The IMS trend has a clean candidate mechanism (Section~\ref{sec:signaltheory}): bin-averaging is a low-pass filter that removes single-window noise spikes, so the variance-sensitive control charts ($3\sigma$, EWMA) cross and hold their thresholds earlier than under decimation, which keeps the spikes---consistent with the largest IMS median shift appearing for $3\sigma$, though not with a consistent direction across the three runs. An ordinary moving-average or Kalman filter on the decimated stream reproduces the trend (Appendix~D.1), so the mechanism is generic low-pass smoothing rather than historian averaging specifically. ONGC is already smoothed at the 10~s historian rate, so further aggregation adds little, and the short, often abruptly failing XJTU bearings leave little quiet runway over which averaging could help. The synthesis is therefore not ``averaging helps'' but bounded non-destruction: across very different regimes nothing favours decimation beyond the operational margin, and where the signal is noisy and the runway long, aggregation tends to stabilize the health statistic.

\emph{The single-asset turbine case study.} The one real historian record, an ONGC gas-turbine low-pressure-compressor bearing logged at a 10~s SCADA rate and ending in a genuine operator shutdown, is the cleanest illustration of the practical question because it needs no simulated coarsening: the aggregate-vs-decimate difference in raw lead is at most about a minute for every detector. Its detection quality is less clear-cut. Nine of its eleven detectors raise a raw alarm 30--35~h ahead of the labeled failure (RMS-trend 22.8~h, and Deep SVDD not before failure at all), but under the gated metric at $\tau=10\%$ only Hotelling $T^2$ and RMS-trend are valid, because the others flag too many windows of a pre-onset region that ends only ${\sim}6$~h before the shutdown; whether they are false alarms or genuine early detections that the late-biased onset cannot credit is undecidable at $n=1$ (Appendix~D.2). As a single asset it supports no inference and is excluded from the inferential family.

\subsection{Why Aggregation Preserves What Decimation Loses}
\label{sec:signaltheory}
Bin-averaging by a factor $f$ is a length-$f$ moving-average filter followed by downsampling: an anti-alias filter, then decimation. Plain decimation is the same downsampling with the filter omitted. The prognostic content of the health statistic evolves on the degradation timescale---hours---far below the post-coarsening Nyquist rate even at $f=20$, while measurement noise in the same series is broadband. Decimation therefore folds out-of-band noise into the low-frequency band occupied by the degradation trend, raising the variance of the health statistic without changing its mean; aggregation attenuates that noise before downsampling. For a detector that alarms when the statistic crosses $\mu_b + k\sigma_b$, a lower noise variance means the threshold is crossed earlier and held more persistently.

The prediction that follows is about noise, not detectors: the advantage of aggregation should grow as the noise floor rises. It does, monotonically, from $-0.35$~h at the native noise level to $+6.60$~h at 10~dB, and an ordinary moving-average or Kalman filter on the decimated stream recovers it (Appendix~D.1, Table~\ref{tab:mechanism}).

The feature space degrades unevenly under aggregation, for a structural reason. Each channel-aggregated series is summarised over the rolling window by its mean, standard deviation, maximum and linear-trend slope. The mean and the slope are linear functionals of the underlying series, so block-averaging them commutes with the summary up to the weighting induced by the 50\% window overlap; the standard deviation, the maximum and the cross-channel coherence are not linear, and block-averaging them is not equivalent to computing the summary on the coarsened series. Aggregation therefore preserves the amplitude and trend descriptors more faithfully than the dispersion and extremal ones.

We claim no conservation result. The detectors monitor a scalar collapse of the full standardised feature vector rather than any individual statistic, and the window overlap makes even the linear summaries a non-uniformly weighted average over each block. The argument states which descriptors degrade gracefully under aggregation and why the effect should track the noise floor; it does not predict the magnitude of the effect for any particular detector.

\subsection{Practical Implications}
\label{sec:practical}
For practitioners, storing bin-averaged summary statistics at SCADA rates, the default behavior of most historians, rather than keeping every $f$-th stored value changed bearing-fault warning time by less than the $\pm 1$~h margin on every multi-bearing campaign tested (Section~\ref{sec:femto}), and may improve it for control-chart detectors on noisy long-runway data. Conformal calibration bounds the marginal false-alarm probability where calibration and monitoring scores are exchangeable, and its observed false-alarm rate tracked the target on records whose normal region appears stationary; the trade-off curve turns the gated metric into an operating-point selector for a stated budget; and the ablations caution that more features are not better under a false-alarm budget, time-domain amplitude and impulsiveness statistics carrying the usable signal on IMS. Where $3\sigma$ maximizes warning time within a 10\% across-run budget, operators whose cost structure penalizes false alarms heavily (for instance, process plants where each alarm triggers a mandatory manual inspection) have a complementary point in Deep SVDD, which stays within budget at $\le 0.6\%$ pre-onset FAR across the swept thresholds on IMS (Table~\ref{tab:tradeoff}) with 14.8~h of warning and near-zero false alarms. Neither should be used on IMS test~1, which the conformal machinery flags as uncalibrated (Figure~\ref{fig:conformal}a). The $3\sigma$ recommendation is established on the laboratory campaigns and should be re-validated per asset: on the one real historian record, ONGC, $3\sigma$ exceeds the 10\% budget and only Hotelling $T^2$ and RMS-trend are valid (Section~7.2, Appendix~D.2).

\section{Limitations and Threats to Validity}
\label{sec:limitations}
\emph{External validity (generalization).} The datasets, while deliberately diverse, are all rolling-element bearings; we do not claim the result transfers to gearboxes, blades or other failure modes without further testing.

A structural asymmetry limits what the cross-dataset null can establish. The three campaigns that supply statistical power---XJTU-SY, FEMTO/\PHMslashbreak PRONOSTIA and University of Ferrara---comprise bearings whose total lifetimes span roughly 0.7 to 8.9~h, so an aggregation effect of the magnitude observed on IMS (a run-level median of $+15.1$~h for the $3\sigma$ chart) could not have been observed on them even if present. Their null therefore bounds the effect at the scale of minutes, which is what our equivalence margin reflects, not at the scale of the IMS result, while the only dataset whose runway is long enough to express such an effect has $n=3$ and cannot reach significance at any margin. We therefore claim non-destruction at short bearing lifetimes, where the evidence is strong, and consistency with---not demonstration of---non-destruction at the multi-week lifetimes typical of industrial assets.

\emph{Residual gaming surfaces of the metric.} We claim the metric defeats the specific latch-on (constant-on) exploit, not that it is unconditionally ungameable, and name two surfaces we do not close. (a) A detector could align its threshold to fire just after $t_o^+$. The onset's band uses only training-region statistics, but its location is retrospective, set from the trajectory up to failure (Section~\ref{sec:onset}), so an adversary who knows the onset rule could tune toward it. (b) The onset health indicator shares its RMS/kurtosis basis with several detector features, so onset and detection are not fully independent, a circularity that could in principle favor detectors aligned to the onset statistic. Closing both (e.g.\ with an onset signal disjoint from the detector features) is future work.

\emph{Construct validity (does the metric measure warning time?).} The onset, although leakage-free and stable to $k \in \{3,4,5\}$, is not the ground-truth defect-initiation time, which is unobservable in these datasets. A late onset, as on IMS test~1 where degradation and failure nearly coincide, inflates the pre-onset region, can mark a genuine early detection invalid and breaks the conformal exchangeability assumption (Figure~\ref{fig:conformal}a). Bearings whose physics provides essentially no warning runway score zero valid alarms regardless of detector (Table~\ref{tab:perbearing}), which is correct behavior but makes the valid-alarm fraction partly a property of the bearings, not only of the methods. The metric's main practical constraint on short-lived assets is that it cannot always render a verdict: under the exclusion rule of Eq.~(\ref{eq:valid}), five of the ten XJTU-SY bearings are not scoreable at full resolution, four because the onset precedes the first scored window and one with no detectable onset (Table~\ref{tab:perbearing}).

\emph{Internal validity (is the comparison fair?).} One fixed hyperparameter protocol avoids optimistic per-condition tuning, the full trade-off sweep (Table~\ref{tab:tradeoff}) exposes threshold sensitivity rather than one hand-picked operating point, and the controlled sweep isolates information loss from window counting.

\emph{Statistical-conclusion validity.} Confidence intervals are wide on IMS ($n=3$); we resample runs, the unit of generalization, not seeds. An earlier pooled 15-pair Wilcoxon test treated the within-run factors as independent observations and thereby overstated significance; the run-level exact sign test cannot fall below $p=0.25$ at $n=3$, and after Holm correction across the forty-four-test family nothing is significant (Table~\ref{tab:crossds}), so the IMS result is a directional trend to be read with the multi-bearing nulls, never a significant effect. The test itself sets the minimum dataset: significance needs at least six sign-concordant runs ($2(\tfrac{1}{2})^6=0.031$), so the three IMS runs are at least a factor of two short---the quantitative content of the long-runway, many-bearing campaign that future work calls for. Such public datasets are rare; the closest single-bearing example is a KAIST bearing with a ${\sim}43$-hour lifecycle ($n=1$, insufficient for inference). Groups with long-running industrial historian archives (gas turbines, compressors, paper machines) can apply the released pipeline directly; loader templates for every public dataset format used here are included in the repository at \url{https://github.com/Ansh-Goyal01/Scada-Leadtime-Benchmark} to minimize integration effort.

\emph{Limited external benchmarking.} We do not benchmark the gated lead-time metric against the RUL-estimation literature. The comparison is not straightforward---RUL methods predict a remaining-life quantity and are scored by prediction error, whereas our metric scores when an alarm fires against a false-alarm budget---but the consequence is that the metric's behaviour relative to that body of work is untested, and readers coming from RUL benchmarking should treat the two as complementary rather than ranked.

\emph{Future work.} Two extensions would sharpen these conclusions most directly: run-to-failure campaigns on long-life bearings typical of industrial service, whose multi-week runway could express an aggregation effect that short laboratory bearings cannot; and comparable work on other bearing types and geometries, since the four inferential datasets are all rolling-element bearings under approximately steady speed and load and the single real-asset record is one gas-turbine compressor bearing. The complementary study coarsens the raw waveform itself, where averaging is a low-pass filter on the impulsive transients of an incipient fault (Section~\ref{sec:coarsenlevel}); our claim concerns historian summary statistics and does not cover it.

\section{Conclusion}
We presented a lead-time-centric evaluation protocol for bearing anomaly detection, whose onset-gated, false-alarm-budgeted metric defeats the latch-on exploit, and used it to test whether SCADA-rate logging destroys detection lead time. Across four inferential run-to-failure datasets (XJTU-SY $n=10$, FEMTO/\PHMslashbreak PRONOSTIA $n=6$, University of Ferrara $n=6$ and NASA IMS $n=3$) and a real single-asset turbine SCADA case study (Appendix~D.2), coarse aggregation does not destroy lead time; on IMS it shows a positive median shift for most control charts that is not consistent across the three runs, not significant at $n=3$ and not surviving multiple-comparison correction across the $N=44$ family. No dataset $\times$ detector cell shows decimation superior beyond a $\pm 1$~h operational margin. That null is bounded by the scale of the evidence: the three campaigns supplying the statistical power comprise bearings of 0.7--8.9~h total life, on which an aggregation effect of the IMS magnitude could not have been observed, so the result bounds the effect at the scale of minutes and the multi-week runway remains untested. On the short-lived bearings tested, the deep reconstruction models do not overtake the control charts at any training fraction in $[0.20, 0.60]$; whether a crossover exists on long-runway assets is left open. The contribution is a reproducible methodology and a counter-intuitive empirical result: non-destruction, not a guaranteed positive effect. Future work will learn the degradation onset jointly with the detector, so that the metric's anchor no longer depends on a hand-set health indicator (closing the circularity noted in Section~\ref{sec:limitations}), and extend the conformal guarantee to the non-exchangeable early-degradation regime in which it currently fails. We release the full harness, detectors, tests, and the exact tables and figures of this paper to support replication and extension.

\section*{Acknowledgments}
The author thanks the ONGC operators and data engineers who collected and maintained the gas-turbine SCADA record, and the providers of the public NASA/IMS, XJTU-SY, FEMTO/\PHMslashbreak PRONOSTIA and University of Ferrara datasets. No external funding was received for this work. The author used Anthropic's Claude, a generative AI assistant, to help develop and verify code, reproduce and check the analyses, and edit this manuscript and the response to reviewers. Every reported number is checked against the released result files by the released test suite, and the author reviewed all content and takes full responsibility for it.

\section*{Data and Code Availability}
All code (detectors, leakage-free onset, gated metric, sampling sweep, conformal wrapper, run-level statistical harness and the noise/denoiser mechanism test) is released with a pinned environment (requirements.lock.txt, Python 3.13) and a test suite asserting the metric's resistance to the latch-on exploit, the leakage-free onset and the run-level sign-test/Holm machinery. Every table and figure in this paper is generated directly from the result files released in the repository under \texttt{results/tables/}; no number is hand-edited. \texttt{results/tables/MANIFEST.md} maps each table and figure to the exact file that backs it, and \texttt{paper/verify\_tables.py} re-derives the printed values from those files and fails if any disagrees---it runs as part of the test suite, so the claim is checked rather than asserted. Where a result exists in more than one arm (an earlier feature schema, or results computed before the aggregation bin width was corrected), the superseded arm has been moved to \texttt{results/tables/superseded/} with a note on why, so a replicator cannot select it by mistake. Repository: \url{https://github.com/Ansh-Goyal01/Scada-Leadtime-Benchmark}. A versioned snapshot is archived on Zenodo at the concept DOI \url{https://doi.org/10.5281/zenodo.20719076}. The IMS (NASA), XJTU-SY, FEMTO/\PHMslashbreak PRONOSTIA and University of Ferrara run-to-failure datasets are publicly available from their original providers; the repository ships the loaders and the derived per-bearing feature caches for all four inferential datasets---IMS, XJTU-SY, FEMTO/\PHMslashbreak PRONOSTIA and University of Ferrara---so the sampling sweep, ablations, calibration and trade-off analyses can be rerun without re-downloading the raw archives. The ONGC gas-turbine SCADA record is proprietary and covered by a non-disclosure agreement. Withheld, and not redistributable: the raw vibration waveforms, the channel-level measurements from which the features are built, and all asset identifiers. Released, so that the $n=1$ case study can be repeated rather than merely inspected, are the derived files behind every ONGC number in this paper, including the baseline-standardized health-indicator series and the onset markers from which the published onset of 2023-11-13 03:44 is recomputable with no proprietary input (the test suite asserts this); \texttt{results/tables/MANIFEST.md} lists each file and the table or figure it backs. The health indicator is an aggregate from which the four per-channel measurements cannot be recovered, and being baseline-standardized it discloses no absolute vibration amplitude.

% Bibliography
% ---------------------------------------------------------------------------------
\bibliographystyle{apacite}
\PHMbibliography{ijphm}
% ---------------------------------------------------------------------------------

\FloatBarrier
\section*{Appendix A: Reproducibility Settings}
\begin{table*}[t] \footnotesize
	\begin{center}
	\caption{Deep-model architectures and training protocol, from the released \texttt{config.py} and model definitions; no per-dataset tuning, and every model runs its full epoch budget. Parameters are counted at the 49-dimensional input (Appendix~B). All four use the Adam optimiser at learning rate $10^{-3}$, batch size 32 and seed 42, with no early stopping. Deep SVDD scores single windows.}
	\label{tab:deeparch}
	\begin{tabular}{l l l l l}
		\hline \hline
		 & \textbf{LSTM-AE} & \textbf{TCN-AE} & \textbf{Transformer-AD} & \textbf{Deep SVDD} \\
		\hline
		Structure & 1-layer LSTM encoder & 4 temporal blocks, & 2 encoder layers, & 2 linear layers, \\
		 & + linear to latent; & 2 dilated causal & linear input projection & bias-free, \\
		 & 1-layer LSTM decoder & convolutions each, & and reconstruction head & ReLU between \\
		 & + linear to output & residual, $1{\times}1$ head & & \\
		Hidden width & 64 & 32 channels & $d_{\text{model}}=32$; FFN 64 & 32 \\
		Latent width & 16 & --- & --- & 8 \\
		Kernel / dilations & --- & $k=3$; $1,2,4,8$ & --- & --- \\
		Attention heads & --- & --- & 2 & --- \\
		Sequence length & 30 windows & 30 windows & 30 windows & n/a (per-window) \\
		\hline
		Epochs & 50 & 40 & 40 & 40 \\
		Dropout & 0.1$^{\dagger}$ & 0.1 & 0.1 & --- \\
		Loss & MSE reconstruction & MSE reconstruction & MSE reconstruction & mean squared distance \\
		 & & & & to the fixed center \\
		\hline
		Trainable parameters & 54{,}657 & 29{,}681 & 20{,}305 & 1{,}824 \\
		\hline \hline
	\end{tabular}
	\end{center}
	{\footnotesize $^{\dagger}$PyTorch applies recurrent dropout only between stacked LSTM layers,
	so at one layer the configured 0.1 has no effect on LSTM-AE.}
\end{table*}

\input{gen/tab_hyperparams}

Table~\ref{tab:hyperparams}a lists the fixed hyperparameters, taken verbatim from the released config.py, and Table~\ref{tab:deeparch} the architectures and training protocol of the four deep models, with trainable parameter counts measured at the 49-dimensional invariant feature width; one protocol applies to every detector, dataset, run and sampling factor, with no per-condition tuning. Table~\ref{tab:hyperparams}b gives the wall-clock training and per-window inference cost on the largest IMS run ($X_{\text{train}}=631$, $X_{\text{test}}=506$ windows, single CPU core, median of five repeats). Training is a one-off offline step, and inference is at most ${\sim}0.5$~ms per window (LSTM-AE), more than four orders of magnitude below the fastest historian polling interval in our study (10~s), so streaming condition monitoring at native SCADA rates is not compute-bound for any of the eleven detectors.



% tab:compute merged into tab:hyperparams (Phase 1, M4)



\section*{Appendix B: The 49-Dimensional Invariant Feature Space}
\begin{table}[t] \footnotesize
	\begin{center}
	\caption{The six per-snapshot base statistics from which the 49-dim invariant space is built. Each is computed per physical channel on the snapshot waveform $x$ (mean $\mu$, std $\sigma$), then channel-aggregated (mean, max) and window-summarised (mean, std, max, slope).}
	\label{tab:basestats}
	\begin{tabular}{l l l}
		\hline \hline
		\textbf{Statistic} & \textbf{Family} & \textbf{Formula} \\
		\hline
		RMS & rms & $\sqrt{\tfrac{1}{n}\sum_i x_i^2}$ \\
		Kurtosis & kurt & $\tfrac{1}{n}\sum_i (\tfrac{x_i-\mu}{\sigma})^4 - 3$ \\
		Skewness & skew & $\tfrac{1}{n}\sum_i (\tfrac{x_i-\mu}{\sigma})^3$ \\
		Peak-to-peak & p2p & $\max_i x_i - \min_i x_i$ \\
		Crest factor & crest & $\max_i |x_i| / \text{RMS}$ \\
		Variance & var & $\tfrac{1}{n}\sum_i (x_i-\mu)^2$ \\
		\hline \hline
	\end{tabular}
	\end{center}
\end{table}

Each snapshot's raw waveform yields the six per-channel time-domain statistics of Table~\ref{tab:basestats}. Each family is made channel-count-invariant by the channel mean and the channel max, and each aggregated series is summarised over the rolling window (10 samples, 50\% overlap) by its mean, standard deviation, maximum and least-squares trend slope, giving $6 \times 2 \times 4 = 48$ features; a cross-channel RMS-coherence feature (the mean pairwise Pearson correlation of the physical RMS channels within the window) brings the total to 49. A train-fit variance top-$k$ selection ($k \le 50$) keeps $p < n$, every statistic is fit on the training split only, and feature naming and the exact construction are in the released code.



\section*{Appendix C: IMS Test-3 Relabeling Justification}
\begin{table*}[t] \footnotesize
	\begin{center}
	\caption{IMS aggregate$-$decimate lead-time difference under the original (2004-04-08) and corrected (2004-04-18) third-test failure labels, all ten detectors. Run differences are (\texttt{1st\_test}, \texttt{2nd\_test}, \texttt{3rd\_test}) in hours, collapsing the five within-run sampling factors to one mean difference per run (Section~\ref{sec:statproto}). $n_+/n_-/0$ counts positive, negative and exactly-zero runs; zero-difference runs are excluded from the sign test, so $n_{\text{eff}}$ is the effective sample size under the original label. ``Floor'' is the smallest two-sided exact sign-test $p$ attainable at that $n_{\text{eff}}$. Both arms use the 49-dimensional invariant feature schema, so the contrast isolates the label.}
	\label{tab:d17label}
	\begin{tabular}{l r r c r r c r r}
		\hline \hline
		 & \multicolumn{3}{c}{\textbf{Corrected label}} & \multicolumn{5}{c}{\textbf{Original label}} \\
		\textbf{Detector} & \textbf{Run diffs (h)} & \textbf{Med} & \textbf{$n_+/n_-/0$} & \textbf{Run diffs (h)} & \textbf{Med} & \textbf{$n_+/n_-/0$} & \textbf{$n_{\text{eff}}$} & \textbf{$p$ (floor)} \\
		\hline
		$3\sigma$ & $+25.81, +15.10, -1.00$ & $+15.10$ & 2/1/0 & $+25.81, +15.10, 0.00$ & $+15.10$ & 2/0/1 & 2 & 0.50 (0.50) \\
		CUSUM & $+4.15, +4.67, +4.27$ & $+4.27$ & 3/0/0 & $+4.15, +4.67, 0.00$ & $+4.15$ & 2/0/1 & 2 & 0.50 (0.50) \\
		EWMA & $-3.89, +4.33, +2.10$ & $+2.10$ & 2/1/0 & $-3.89, +4.33, 0.00$ & $0.00$ & 1/1/1 & 2 & 1.00 (0.50) \\
		Hotelling $T^2$ & $+1.00, +1.17, +81.74$ & $+1.17$ & 3/0/0 & $+1.00, +1.17, +35.30$ & $+1.17$ & 3/0/0 & 3 & 0.25 (0.25) \\
		Iso.\ Forest & $-0.67, +16.87, +3.43$ & $+3.43$ & 2/1/0 & $-0.67, +16.87, 0.00$ & $0.00$ & 1/1/1 & 2 & 1.00 (0.50) \\
		Deep SVDD & $+8.93, 0.00, 0.00$ & $0.00$ & 1/0/2 & $+8.93, 0.00, 0.00$ & $0.00$ & 1/0/2 & 1 & 1.00 (1.00) \\
		RMS-trend & $-0.17, 0.00, +2.37$ & $0.00$ & 1/1/1 & $-0.17, 0.00, 0.00$ & $0.00$ & 0/1/2 & 1 & 1.00 (1.00) \\
		LSTM-AE & $-1.39, -0.42, +56.12$ & $-0.42$ & 1/2/0 & $-1.39, -0.42, +41.33$ & $-0.42$ & 1/2/0 & 3 & 1.00 (0.25) \\
		TCN-AE & $-1.39, -0.42, +9.00$ & $-0.42$ & 1/2/0 & $-1.39, -0.42, +9.00$ & $-0.42$ & 1/2/0 & 3 & 1.00 (0.25) \\
		Transformer-AD & $-1.39, -0.42, +68.79$ & $-0.42$ & 1/2/0 & $-1.39, -0.42, +48.15$ & $-0.42$ & 1/2/0 & 3 & 1.00 (0.25) \\
		\hline \hline
	\end{tabular}
	\end{center}
\end{table*}

An earlier label placed the failure of the third IMS test on 2004-04-08, leaving 21.5\% of the recorded data after the nominal ``failure''---impossible for a run-to-failure series. We relabel it to the last recorded sample (2004-04-18 02:42), at which the mean-RMS health indicator has ramped from its flat baseline (${\sim}0.068$) to ${\sim}0.228$ before the final machine-off reading: within the flat normal-region baseline band at the old label, but well above the $4\sigma$ onset band at the corrected one. The relabeling moves the third test toward harder, not easier, detection: a run that was a guaranteed miss for most detectors becomes evaluable, and because the aggregate-vs-decimate contrast is computed within each run, the relabeling cannot artificially inflate it. It affects only the single hardest run and is not a tuning choice. We present it as an author relabeling based on the health-indicator trajectory, not independently verified ground truth: we know of no published benchmark that corrects this label, so we do not claim it as a community-established correction. It is the labeling we use throughout.

\emph{The relabeling made our own claim harder to support, not easier.} Because a reader may ask whether the label was chosen for the result it produces, we re-ran the entire IMS sweep under the original 2004-04-08 label and report both arms side by side (Table~\ref{tab:d17label}). The decisive case is $3\sigma$: under the original label the third test is a guaranteed miss, both lead times are zero, the run's collapsed difference is exactly $0.00$~h, and the zero-difference rule of Section~\ref{sec:statproto} leaves $3\sigma$ at two positive and zero negative runs. An earlier version of this work claimed that in no run does aggregation shorten the lead time of the magnitude-monitoring detectors. That claim would have been \emph{true} under the original label; it is false only under the corrected one, where the third test contributes $-1.00$~h, and we have withdrawn it. The relabeling moved the evidence against the paper's own claim rather than in its favor, the opposite of what a result-motivated relabeling would do.

The relabeling is also narrower than one might expect. Under the original label the third test is a guaranteed miss for six of the ten detectors, not for all ten: $3\sigma$, CUSUM, EWMA, Isolation Forest, Deep SVDD, and RMS-trend all score $L=0$ in both modes. The remaining four---Hotelling $T^2$, LSTM-AE, TCN-AE, and Transformer-AD---alarm early enough to precede even the earlier failure time, so they retain a positive lead in both modes and their third run survives the zero-difference exclusion.



\emph{The effective sample size is detector-dependent, and neither label can reach significance.} Because the zero-difference exclusion operates per detector, the original label does not simply reduce IMS to $n=2$: it leaves $n_{\text{eff}}=3$ for the four detectors that still warn on the third test, $n_{\text{eff}}=2$ for $3\sigma$, CUSUM, EWMA and Isolation Forest, and $n_{\text{eff}}=1$ for Deep SVDD and RMS-trend. The exact two-sided sign test floors at $p=0.25$, $0.50$ and $1.00$ at those sample sizes, so under the original label six of the ten detectors could not have reached $\alpha=0.05$ at any effect size, and the four with $n_{\text{eff}}=3$ floor at $p=0.25$, already above $\alpha$. The corrected label retains every run, but $n=3$ still bounds the attainable $p$ at $0.25$, so no IMS detector reaches significance under either label and the best attainable $p$ is $0.25$ in both arms (Hotelling $T^2$). The label does not change the direction: no median flips sign between the arms, $3\sigma$ holding at $+15.10$~h and Hotelling $T^2$ at $+1.17$~h, and the Holm verdict of Section~\ref{sec:results} and the headline are untouched.

\section*{Appendix D: Mechanism Analysis and ONGC Case Study}

\subsection*{D.1 Generic Smoothing vs.\ Historian Averaging}
\input{gen/tab_mechanism}

If bin-averaging helps on IMS because it is a low-pass filter suppressing single-window noise in the health statistic, letting the alarm threshold be crossed earlier and held more persistently than under decimation, two predictions follow. We test both on IMS at sampling factor 5, controlling window content so that only the smoothing differs. Here aggregation and decimation act on the per-snapshot series before windowing, whereas the IMS sweep coarsens the windowed feature vectors (Section~\ref{sec:coarsenlevel}), so this corroborates the mechanism on a related but not identical operation.

\emph{Prediction 1: the aggregate advantage should grow with noise.} We add zero-mean Gaussian noise to the per-snapshot channel statistics (RMS and kurtosis), scaled per channel, at signal-to-noise ratios of 30, 20 and 10~dB and recompute the aggregate$-$decimate lead time, collapsing the four magnitude-monitoring SPC charts to one mean difference per run ($n=3$ per level) to avoid the pseudoreplication corrected in the main analysis. The mean advantage rises monotonically with noise (Table~\ref{tab:mechanism}a), from $-0.35$~h at the native noise level to $+6.60$~h at 10~dB, and at the two highest noise levels all three runs share the positive sign. The lone large negative, the $-7.94$~h native-noise entry, is IMS test~1, the abrupt near-coincident-onset run whose degradation begins only ${\sim}12$~h before failure, which also violates the conformal guarantee (Figure~\ref{fig:conformal}a) and is unwarnable under every feature set. This is the qualitative signature of a low-pass mechanism, the noisier the signal the more bin-averaging helps, but at $n=3$ it is a directional trend, not a significant effect (the exact sign test floors at $p=0.25$, and at 30~dB the per-run signs are mixed): it corroborates the mechanism and cannot, at this sample size, establish it statistically.

\emph{Prediction 2: any smoother on the decimated stream should recover the advantage.} We compare a median filter, a moving average, a constant-velocity Kalman filter and a wavelet denoiser, each applied to the decimated stream, against raw aggregation and raw decimation (Table~\ref{tab:mechanism}b). The moving average and Kalman filter recover essentially the full aggregate lead time (76.0 and 75.6~h vs.\ aggregation's 75.6~h), while the median and wavelet filters fall slightly short, so the effect is generic smoothing of the health signal, not a property unique to historian bin-averaging: an operator who decimates and then lightly smooths recovers the same warning time. The wavelet denoiser drops to 6/12 valid alarms, below even raw decimation, because soft-thresholding the detail coefficients perturbs the pre-onset baseline enough to lift the pre-onset false-alarm rate past the budget: smoothing that preserves the normal baseline recovers the lead time, while smoothing that distorts it can cost validity. The one-alarm gap between raw decimation (8/12) and aggregation (7/12) at statistically indistinguishable lead times (76.0 vs.\ 75.6~h) is sampling noise at $n=12$, not evidence that decimation is preferable.



% tab:denoise merged into tab:mechanism (Phase 1, M3)

\subsection*{D.2 Single-Asset ONGC Case Study}
The ONGC record is a real Solar-Turbine low-pressure-compressor (LPC) dataset: four vibration channels logged at a 10~s SCADA rate over ${\sim}5$ days (42,698 rows), ending in a genuine operator shutdown on 2023-11-13 09:46. This is authentic historian data with a real, documented event---the maintenance record confirms the shutdown followed a rolling-element bearing fault on the LPC---and the data-derived degradation onset (2023-11-13 03:44) precedes the operator's action by roughly six hours. ONGC is the only dataset that requires no simulated coarsening to be SCADA-rate: it is the historian.

On raw lead, nine of the eleven detectors alarm 30--35~h before the labeled failure (seven within 34.9--35.3~h, CUSUM at 33.9~h and Hotelling $T^2$ at 30.4~h), the naive RMS-trend baseline gives 22.8~h, and Deep SVDD does not alarm before failure. Under the gated metric, however, only Hotelling $T^2$ (pre-onset FAR 6.5\%) and RMS-trend (0.1\%) have valid alarms at $\tau=10\%$; the other eight alarming detectors exceed the budget, with pre-onset FAR from 11.7\% (Isolation Forest) to 95.2\% (CUSUM). The data-derived onset lies only ${\sim}6$~h before the shutdown, so their first alarms fall 28--29~h before it and the windows they flag there count as pre-onset false alarms under the paper's own definition. That verdict is ambiguous here. The onset estimator is systematically late under gradual degradation (Section~\ref{sec:onset}), so some alarms that precede the estimated onset may be genuine early detection the estimator cannot credit; with $n=1$ and no ground-truth defect-initiation time, the case study cannot distinguish the two. The aggregate-vs-decimate contrast is computed on raw lead and is unaffected: the difference is at most about a minute for every detector (Table~\ref{tab:imsongc}), so on data that already is a real historian stream the choice of logging mechanism does not materially change warning time---the cleanest possible illustration of the practical question, and consistent with ``averaging is not the enemy.'' Because ONGC is a single asset ($n=1$), we treat it as a descriptive case study and draw no statistical inference from it. Its conformal calibration (Figure~\ref{fig:conformal}d) tracks the diagonal closely, consistent with a mostly-stationary normal region.

% tab:ongc merged into tab:imsongc (Phase 1, M1)

\end{document}
